{
    "ver": "1.0",
    "_cls": "Model",
    "name": "banshee_f2_uiuc",
    "core_model_id": "5dffef89-368e-11eb-aad1-509a4c4e2fb4",
    "vars": {
        "Ts": 0.001,
        "Ts_gen": 4e-05,
        "Ts_gfeed": 8e-05,
        "Ts_gform": 4e-05,
        "sys_f": 60.0,
        "sys_w": 376.99111843077515,
        "ft2mi": 0.0001893939393939394,
        "Vgrid": 115000.0,
        "SCgrid": 100000000.0,
        "ratio_grid": 30.0,
        "Rgrid": 4.40588629826644,
        "Lgrid": 0.3506092915349784,
        "V_13800": 13800,
        "V_480": 480,
        "V_4160": 4160,
        "tauC_snubber": 2.6525823848649227e-05,
        "tauL_snubber": 2.6525823848649227e-05,
        "QL_snubber": 100000.0,
        "QC_snubber": 100000.0,
        "QC_snubberF1": 29999.999999999996,
        "QC_core480": 300.0,
        "QC_core4160": 300.0,
        "QC_core13800": 3000.0,
        "QC_corePCC": 50000.0,
        "QC_coreMT": 5000.0,
        "C_core480": 3.453883313626201e-06,
        "C_core4160": 4.598365358378079e-08,
        "C_core13800": 4.178611192288788e-08,
        "C_corePCC": 6.96435198714798e-07,
        "C_coreMT": 6.96435198714798e-08,
        "L_core13800": 5.051577893736758,
        "L_core480": 0.006111549814728781,
        "L_core4160": 0.006111549814728781,
        "PL_snubber": 1000.0000000000001,
        "QL_PL": 99.99999999999999,
        "C_snubber13800": 1.3930096844693389e-06,
        "RC_snubber13800": 19.04209579042096,
        "L_snubber13800": 1.5459343828202602e-05,
        "RL_snubber13800": 0.582803532,
        "C_snubber13800_F1": 4.1790290534080165e-07,
        "RC_snubber13800_F1": 63.47365263473654,
        "C_snubber4160": 1.532941731637972e-05,
        "RC_snubber4160": 1.7303869613038698,
        "L_snubber4160": 1.4048163230064219e-06,
        "RL_snubber4160": 0.05296032768,
        "C_snubber480": 0.0011514095673191879,
        "RC_snubber480": 0.023037696230376964,
        "L_snubber480": 1.870317589801449e-08,
        "RL_snubber480": 0.0007050931199999999,
        "Sn_50MVA": 50000000.0,
        "V1_50MVA": 115000.0,
        "V2_50MVA": 13800.0,
        "Z_50MVA": 0.15,
        "Z_ratio_50MVA": 30.0,
        "R_50MVA": 0.0024986122674478858,
        "L_50MVA": 9.941662330859496e-05,
        "R1_50MVA": 1.9826488342198973,
        "R2_50MVA": 0.009516714404255507,
        "L1_50MVA": 0.07888709059537011,
        "L2_50MVA": 0.00037865803485777653,
        "Sn_500kVA_1": 500000.0,
        "V1_500kVA_1": 13800.0,
        "V2_500kVA_1": 480.0,
        "Z_500kVA_1": 0.05,
        "Z_ratio_500kVA_1": 4.9,
        "R_500kVA_1": 0.0049990002999000345,
        "L_500kVA_1": 3.248763733675078e-05,
        "R1_500kVA_1": 5.712057702677775,
        "R2_500kVA_1": 0.002303539338193936,
        "L1_500kVA_1": 0.03712167392646491,
        "L2_500kVA_1": 1.497030328477476e-05,
        "Sn_500kVA_2": 500000.0,
        "V1_500kVA_2": 13800.0,
        "V2_500kVA_2": 208.0,
        "Z_500kVA_2": 0.05,
        "Z_ratio_500kVA_2": 4.9,
        "Rm_500kVA_2": 100000.0,
        "Lm_500kVA_2": 200,
        "R_500kVA_2": 0.0049990002999000345,
        "L_500kVA_2": 3.248763733675078e-05,
        "R1_500kVA_2": 5.712057702677775,
        "R2_500kVA_2": 0.0004325534979497502,
        "L1_500kVA_2": 0.03712167392646491,
        "L2_500kVA_2": 2.8110902834743716e-06,
        "Sn_1MVA": 1000000.0,
        "V1_1MVA": 13800.0,
        "V2_1MVA": 480.0,
        "Z_1MVA": 0.0556,
        "Z_ratio_1MVA": 5.49,
        "Rm_1MVA": 100000.0,
        "Lm_1MVA": 200,
        "R_1MVA": 0.004981782864283685,
        "L_1MVA": 3.627404809795216e-05,
        "R1_1MVA": 2.846192186022555,
        "R2_1MVA": 0.0011478027719309608,
        "L1_1MVA": 0.02072408915932203,
        "L2_1MVA": 8.357540681768178e-06,
        "Sn_1500kVA": 1500000.0,
        "V1_1500kVA": 4160.0,
        "V2_1500kVA": 480.0,
        "Z_1500kVA": 0.0575,
        "Z_ratio_1500kVA": 5.04,
        "Rm_1500kVA": 100000.0,
        "Lm_1500kVA": 200,
        "R_1500kVA": 0.005595291609438678,
        "L_1500kVA": 3.740176934267644e-05,
        "R1_1500kVA": 0.19365975695260396,
        "R2_1500kVA": 0.000859436791209781,
        "L1_1500kVA": 0.001294520119073243,
        "L2_1500kVA": 5.744911771035101e-06,
        "Sn_2MVA_1": 2000000.0,
        "V1_2MVA_1": 4160.0,
        "V2_2MVA_1": 480.0,
        "Z_2MVA_1": 0.0575,
        "Z_ratio_2MVA_1": 5.7,
        "Rm_2MVA_1": 100000.0,
        "Lm_2MVA_1": 200,
        "R_2MVA_1": 0.004967984992733601,
        "L_2MVA_1": 3.755727001799555e-05,
        "R1_2MVA_1": 0.12896094163537591,
        "R2_2MVA_1": 0.0005723118711629108,
        "L1_2MVA_1": 0.0009749266380351357,
        "L2_2MVA_1": 4.326597506073088e-06,
        "Sn_2MVA_2": 2000000.0,
        "V1_2MVA_2": 13800.0,
        "V2_2MVA_2": 480.0,
        "Z_2MVA_2": 0.0575,
        "Z_ratio_2MVA_2": 5.7,
        "Rm_2MVA_2": 100000.0,
        "Lm_2MVA_2": 200,
        "R_2MVA_2": 0.004967984992733601,
        "L_2MVA_2": 3.755727001799555e-05,
        "R1_2MVA_2": 1.4191545930242804,
        "R2_2MVA_2": 0.0005723118711629108,
        "L1_2MVA_2": 0.010728609753340609,
        "L2_2MVA_2": 4.326597506073088e-06,
        "Sn_2500kVA_1": 2500000.0,
        "V1_2500kVA_1": 13800.0,
        "V2_2500kVA_1": 480.0,
        "Z_2500kVA_1": 0.0556,
        "Z_ratio_2500kVA_1": 5.52,
        "Rm_2500kVA_1": 100000.0,
        "Lm_2500kVA_1": 200,
        "R_2500kVA_1": 0.004955570562239621,
        "L_2500kVA_1": 3.6280363337771455e-05,
        "R1_2500kVA_1": 1.132486629447496,
        "R2_2500kVA_1": 0.0004567053830160035,
        "L1_2500kVA_1": 0.008291078872854235,
        "L2_2500kVA_1": 3.343598285209017e-06,
        "Sn_2500kVA_2": 2500000.0,
        "V1_2500kVA_2": 13800.0,
        "V2_2500kVA_2": 480.0,
        "Z_2500kVA_2": 0.0575,
        "Z_ratio_2500kVA_2": 6.6,
        "Rm_2500kVA_2": 100000.0,
        "Lm_2500kVA_2": 200,
        "R_2500kVA_2": 0.004306904658554855,
        "L_2500kVA_2": 3.770058412089843e-05,
        "R1_2500kVA_2": 0.9842483078102239,
        "R2_2500kVA_2": 0.00039692433333241543,
        "L1_2500kVA_2": 0.008615639087980676,
        "L2_2500kVA_2": 3.474485832581999e-06,
        "Sn_3750kVA": 3750000.0,
        "V1_3750kVA": 13800.0,
        "V2_3750kVA": 4160.0,
        "Z_3750kVA": 0.0475,
        "Z_ratio_3750kVA": 11.4,
        "Rm_3750kVA": 100000.0,
        "Lm_3750kVA": 200,
        "R_3750kVA": 0.002075364008227546,
        "L_3750kVA": 3.137892185932018e-05,
        "R1_3750kVA": 0.3161858573814831,
        "R2_3750kVA": 0.009577445168208697,
        "L1_3750kVA": 0.004780641503111148,
        "L2_3750kVA": 0.00014480828536764037,
        "Sn_5MVA": 5000000.0,
        "V1_5MVA": 13800.0,
        "V2_5MVA": 480.0,
        "Z_5MVA": 0.055,
        "Z_ratio_5MVA": 5.44,
        "Rm_5MVA": 100000.0,
        "Lm_5MVA": 200,
        "R_5MVA": 0.0049718429501552355,
        "L_5MVA": 3.5871966641318824e-05,
        "R1_5MVA": 0.5681026628565378,
        "R2_5MVA": 0.00022910252314315324,
        "L1_5MVA": 0.004098874396303654,
        "L2_5MVA": 1.6529802228319714e-06,
        "R1_cable11": 0.2685,
        "X1_cable11": 0.207,
        "R0_cable11": 2.1408,
        "X0_cable11": 1.582,
        "B_cable11": 0.0003087587,
        "L0_cable11": 0.004196385332856308,
        "L1_cable11": 0.0005490845536670389,
        "C0_cable11": 8.190078887937932e-07,
        "R_cable11": [
            [
                2.1408,
                0.0,
                0.0
            ],
            [
                0.0,
                0.2685,
                0.0
            ],
            [
                0.0,
                0.0,
                0.2685
            ]
        ],
        "L_cable11": [
            [
                0.004196385332856308,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0005490845536670389,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0005490845536670389
            ]
        ],
        "C_cable11": [
            [
                8.190078887937932e-07,
                0.0,
                0.0
            ],
            [
                0.0,
                8.190078887937932e-07,
                0.0
            ],
            [
                0.0,
                0.0,
                8.190078887937932e-07
            ]
        ],
        "R1_cable13": 0.1206,
        "X1_cable13": 0.1878,
        "R0_cable13": 1.8354,
        "X0_cable13": 1.2165,
        "B_cable13": 0.0003840177,
        "L0_cable13": 0.003226866471188178,
        "L1_cable13": 0.0004981549718776324,
        "C0_cable13": 1.0186385864963423e-06,
        "R_cable13": [
            [
                1.8354,
                0.0,
                0.0
            ],
            [
                0.0,
                0.1206,
                0.0
            ],
            [
                0.0,
                0.0,
                0.1206
            ]
        ],
        "L_cable13": [
            [
                0.003226866471188178,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0004981549718776324,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0004981549718776324
            ]
        ],
        "C_cable13": [
            [
                1.0186385864963423e-06,
                0.0,
                0.0
            ],
            [
                0.0,
                1.0186385864963423e-06,
                0.0
            ],
            [
                0.0,
                0.0,
                1.0186385864963423e-06
            ]
        ],
        "l_U_L1": 0.5681818181818182,
        "l_U_L2": 0.0946969696969697,
        "l_U_L3": 0.0946969696969697,
        "l_U_L4": 0.0946969696969697,
        "l_F1L1": 0.3409090909090909,
        "l_F1L2": 1.0416666666666667,
        "l_F1L3": 0.1893939393939394,
        "l_F1L4": 0.5681818181818182,
        "l_F1L5": 0.5681818181818182,
        "l_F1L6": 0.2840909090909091,
        "l_F1L7": 0.3787878787878788,
        "l_F1L8": 0.1893939393939394,
        "l_F1L9": 0.3787878787878788,
        "l_F1DG": 0.3787878787878788,
        "l_F2L0": 0.001893939393939394,
        "l_F2L1": 1.0416666666666667,
        "l_F2L2": 0.3787878787878788,
        "l_F2L3": 0.5681818181818182,
        "l_F2L4": 0.2840909090909091,
        "l_F2L5": 0.2840909090909091,
        "l_F2L6": 0.2840909090909091,
        "l_F3L1": 0.4734848484848485,
        "l_F3L2": 0.3787878787878788,
        "l_F3L3": 0.3787878787878788,
        "l_F3L4": 0.2840909090909091,
        "l_F3LNGG": 0.3787878787878788,
        "L_inv_ess": 0.000133,
        "L_grid_ess": 8e-05,
        "K": 10,
        "T1": 0.0001,
        "T2": 0.0,
        "T3": 0.5001,
        "T4": 0.025,
        "T5": 0.0009,
        "T6": 0.00574,
        "Pm0": 0.0005,
        "Tmax": 1.1,
        "Tmin": 0,
        "Td": 0.024,
        "dummy": 12.48,
        "coeff1": 0.08012820512820512,
        "coeff2": 0.08012820512820512,
        "coeff3": 1.0,
        "coeff4": -0.8397435897435898,
        "numTF4d": [
            18.214285714285715,
            -17.5
        ],
        "denTF4d": [
            1.0,
            -0.28571428571428564
        ],
        "numTF3d": [
            0.08012820512820512,
            0.08012820512820512
        ],
        "denTF3d": [
            1.0,
            -0.8397435897435898
        ],
        "numTF1d": [
            1001.1999999999999,
            2.0,
            -999.1999999999999
        ],
        "denTF1d": [
            1.2,
            2.0,
            0.8
        ],
        "f": 60.0,
        "pms": 2.0,
        "Sb_gen1": 3500000.0,
        "Vn_gen1": 13800.0,
        "Rs_pu_gen1": 0.008979,
        "Lls_pu_gen1": 0.05,
        "Lmd_pu_gen1": 2.35,
        "Lmq_pu_gen1": 1.72,
        "Rf_pu_gen1": 0.00206,
        "Llfd_pu_gen1": 0.511,
        "Rkd_pu_gen1": 0.2826,
        "Rkq_pu_gen1": 0.02545,
        "Llkd_pu_gen1": 3.738,
        "Llkq_pu_gen1": 0.2392,
        "Ns_fd_gen1": 1.0,
        "Ns_kd_gen1": 1.0,
        "Ns_kq_gen1": 1.0,
        "H_gen1": 0.3468,
        "Fpu_gen1": 0.009238,
        "Vb_gen1": 11267.65281680262,
        "wb_gen1": 376.99111843077515,
        "wmb_gen1": 188.49555921538757,
        "Zb_gen1": 54.41142857142857,
        "Trq_b_gen1": 18568.076694054456,
        "Fb_gen1": 98.50670631893951,
        "Lb_gen1": 0.14433079696390738,
        "Rs_gen1": 0.48856021714285713,
        "Lls_gen1": 0.007216539848195369,
        "Lmd_gen1": 0.33917737286518235,
        "Lmq_gen1": 0.24824897077792069,
        "Rkd_gen1": 15.376669714285716,
        "Rkq_gen1": 1.3847708571428572,
        "Llkd_gen1": 0.5395085190510858,
        "Llkq_gen1": 0.03452392663376665,
        "F_gen1": 0.9100049529743631,
        "J_gen1": 68.32425150281645,
        "Lsfd_gen1": 0.22611824857678822,
        "ifn_gen1": 132.18029755999268,
        "ifb_gen1": 310.6236992659828,
        "Vfb_gen1": 11267.652816802616,
        "Zfb_gen1": 36.274285714285696,
        "Lfb_gen1": 0.09622053130927154,
        "Rf_gen1": 0.07472502857142854,
        "Llfd_gen1": 0.049168691499037756,
        "Rf_prime_gen1": 0.11208754285714281,
        "Llfd_prime_gen1": 0.07375303724855664,
        "Tr_gen1": 0.002,
        "Ka_gen1": 200,
        "Ta_gen1": 0.002,
        "Ke_gen1": 1.0,
        "Te_gen1": 1e-08,
        "Tb_gen1": 1e-12,
        "Tc_gen1": 1e-12,
        "Kf_gen1": 0,
        "Tf_gen1": 1e-12,
        "Efmin_gen1": -0.1,
        "Efmax_gen1": 5.0,
        "Vt0_gen1": 0.0,
        "Vf0_gen1": 0.0,
        "Const_gen1": 0.0,
        "Sb_gen2": 4000000.0,
        "Vn_gen2": 13800.0,
        "Rs_pu_gen2": 0.008979,
        "Lls_pu_gen2": 0.05,
        "Lmd_pu_gen2": 2.35,
        "Lmq_pu_gen2": 1.72,
        "Rf_pu_gen2": 0.00206,
        "Llfd_pu_gen2": 0.511,
        "Rkd_pu_gen2": 0.2826,
        "Rkq_pu_gen2": 0.02545,
        "Llkd_pu_gen2": 3.738,
        "Llkq_pu_gen2": 0.2392,
        "Ns_fd_gen2": 1.0,
        "Ns_kd_gen2": 1.0,
        "Ns_kq_gen2": 1.0,
        "H_gen2": 0.3468,
        "Fpu_gen2": 0,
        "Vb_gen2": 11267.65281680262,
        "wb_gen2": 376.99111843077515,
        "wmb_gen2": 188.49555921538757,
        "Zb_gen2": 47.61,
        "Trq_b_gen2": 21220.65907891938,
        "Fb_gen2": 112.57909293593087,
        "Lb_gen2": 0.12628944734341896,
        "Rs_gen2": 0.42749018999999994,
        "Lls_gen2": 0.006314472367170948,
        "Lmd_gen2": 0.2967802012570346,
        "Lmq_gen2": 0.2172178494306806,
        "Rkd_gen2": 13.454586,
        "Rkq_gen2": 1.2116745,
        "Llkd_gen2": 0.47206995416970005,
        "Llkq_gen2": 0.030208435804545814,
        "F_gen2": 0.0,
        "J_gen2": 78.08485886036166,
        "Lsfd_gen2": 0.1978534675046897,
        "ifn_gen2": 151.06319721142017,
        "ifb_gen2": 354.9985134468374,
        "Vfb_gen2": 11267.652816802618,
        "Zfb_gen2": 31.739999999999995,
        "Lfb_gen2": 0.08419296489561263,
        "Rf_gen2": 0.0653844,
        "Llfd_gen2": 0.04302260506165806,
        "Rf_prime_gen2": 0.09807659999999999,
        "Llfd_prime_gen2": 0.06453390759248709,
        "Tr_gen2": 0.001,
        "Ka_gen2": 20.0,
        "Ta_gen2": 0.002,
        "Ke_gen2": 1.0,
        "Te_gen2": 0.001,
        "Tb_gen2": 0.0,
        "Tc_gen2": 0.0,
        "Kf_gen2": 0,
        "Tf_gen2": 0.001,
        "Efmin_gen2": -5.0,
        "Efmax_gen2": 5.0,
        "Vt0_gen2": 0.0,
        "Vf0_gen2": 0.0,
        "Const_gen2": 0.0,
        "dummy_gain_exciter": 0.01,
        "Rl": 0.1,
        "Ll": 0.01,
        "Rl_mach": 0.1,
        "Ll_mach": 0.01,
        "Rl_shunt": 4761.0,
        "load": 0.196837209302326,
        "cb_init_cond_time": 0.101,
        "time_flag_delay": 0.2,
        "configF1_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.101",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.102",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.103",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.104",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.105",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.106",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.107",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.108",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.109",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.110",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.111",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.112",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.113",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.114",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.115",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.116",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.117",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.118",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.119",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.120",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.121",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.122",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.123",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.124",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.125",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.126",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.127",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.128",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB15": {
            "port": 502,
            "ip_addr": "192.168.10.129",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB16": {
            "port": 502,
            "ip_addr": "192.168.10.130",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB17": {
            "port": 502,
            "ip_addr": "192.168.10.131",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB18": {
            "port": 502,
            "ip_addr": "192.168.10.132",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB19": {
            "port": 502,
            "ip_addr": "192.168.10.133",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.134",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.135",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.136",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.137",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.138",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.139",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.140",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.141",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.142",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "dms_config": {
            "port": 502,
            "ip_addr": "192.168.10.54",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "0,1,2,7,3,8,4,9,5,10,6,11,12,13,14,15",
            "holding_register_output_addresses": "",
            "input_register_adresses": ""
        },
        "configCHP": {
            "port": 502,
            "ip_addr": "192.168.10.55",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001",
            "input_register_adresses": "0,1,2,3,4"
        },
        "Rm_utility_transfo1": 100000.0,
        "Lm_utility_transfo1": 200,
        "Rm_feeder1_transfo1": 100000.0,
        "Lm_feeder1_transfo1": 200,
        "Rm_feeder1_transfo2": 100000.0,
        "Lm_feeder1_transfo2": 200,
        "Rm_feeder1_transfo3": 100000.0,
        "Lm_feeder1_transfo3": 200,
        "Rm_feeder1_transfo4": 100000.0,
        "Lm_feeder1_transfo4": 200,
        "Rm_feeder1_transfo5": 100000.0,
        "Lm_feeder1_transfo5": 200,
        "Rm_feeder1_transfo6": 100000.0,
        "Lm_feeder1_transfo6": 200,
        "Rm_feeder1_transfo7": 100000.0,
        "Lm_feeder1_transfo7": 200,
        "sys_cpu_exec_rate_1": 5e-05,
        "sys_cpu_exec_rate_2": 0.0001
    },
    "dev_partitions": [
        {
            "_cls": "DevPartition",
            "name": "hil0",
            "dev_id": "0",
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "hw_device": true,
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 30,
                        "active_fuses": false,
                        "sys_clk_freq": 150000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 8,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 1,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_3d_lut": false,
                        "mchn_3d_lut_size": 0,
                        "forward_voltage_drop": true,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": true,
                        "hssl_ext_reset": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_3d_lut_latency_fixed": 58,
                        "sg_channel_latency": 42,
                        "sg_max_period": 16777216,
                        "lut_channel_latency": 54,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "ext_cpu_app_num": 8,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ],
                        "pwr_rail_oc_ind": [
                            [],
                            []
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg4",
                                "exec_rates_no": 2,
                                "cm_baseaddr": 2155872256,
                                "indep_irq_per_er": false
                            }
                        ],
                        "user_sp_cpu": [
                            {
                                "cpu_type": "arm_a9",
                                "cpu_cfg": "arm_cfg2",
                                "exec_rates_no": 4,
                                "cm_baseaddr": 2155872512,
                                "indep_irq_per_er": false
                            }
                        ],
                        "comm_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg6",
                                "exec_rates_no": 1,
                                "cm_baseaddr": 2155872768,
                                "DEF_SAMPLE_TIME": 1,
                                "comm_dmem_size": 65536,
                                "comm_dmem_addr": 0,
                                "eth_ve_max_input_size": 350,
                                "bytes_used_by_eth_ve_module": 2048,
                                "cache_line_len": 16
                            }
                        ],
                        "host_cpu": [
                            {
                                "cpu_type": "arm_a9_linux"
                            }
                        ]
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 5,
                        "exc_id": 6,
                        "exc_addr": 7,
                        "cm_en": 8192,
                        "curr_cnt": 40,
                        "max_cnt": 48
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 0,
                            "exc_occurred": 5,
                            "exc_id": 6,
                            "exc_addr": 7,
                            "cm_en": 8192,
                            "curr_cnt": 40,
                            "max_cnt": 48
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        },
                        "cm_cfg3": {
                            "t_violation": 0,
                            "cm_en": 8192,
                            "exc_occurred": 20,
                            "exc_id": 24,
                            "exc_addr": 28,
                            "curr_cnt": 160,
                            "max_cnt": 192
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 4
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        },
                        "cm_cfg3": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "pwr_rail_oc_ignore_modulo": 30,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst_n": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "gp_hssl_link_up": 49,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_before_load": 53,
                        "cu_ext_app_status": 54,
                        "cu_cpu_sp_init_done": 56,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_cpu_cfg": 80,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_en": 104,
                        "cu_system_irq_ack": 112,
                        "tmr_violation": 2097152,
                        "tmr_clr": 2097156,
                        "tmr_exception_occurred": 2097157,
                        "tmr_exception_id": 2097158,
                        "tmr_exception_addr": 2097159,
                        "tmr_en": 2097160,
                        "tmr_cnt_modulo": 2097168,
                        "tmr_stop": 2097184,
                        "tmr_curr_cnt": 2097192,
                        "tmr_max_cnt": 2097200,
                        "tmr_cnt_timeout_modulo": 2097208
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536,
                        "tmr_offset": 64
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "capture_trigger_baseaddr": 16,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_3d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59,
                        "lut_angle1_max": 64,
                        "lut_angle1_seg_max": 65,
                        "lut_angle1": 66,
                        "lut_angle1_segment": 67,
                        "lut_angle2_max": 68,
                        "lut_angle2_seg_max": 69,
                        "lut_angle2": 70,
                        "lut_angle2_segment": 71
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_3D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "no_of_el_x": 224,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 384,
                        "start": 256,
                        "table_toggle": 272,
                        "max_addr_z": 288,
                        "in_sf_z": 320,
                        "in_offset_z": 352
                    },
                    "MS_3D_LUT_MEM_MAP": {
                        "lut_3d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_fvd_srcs_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_spc_fvd_srcs": [
                            16,
                            32,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            112,
                            128,
                            320
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            128,
                            144,
                            384
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            144,
                            160,
                            512
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            16,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            192,
                            544
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            200,
                            552
                        ],
                        "mvm_constant_1": [
                            169,
                            201,
                            553
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            208,
                            560
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            272,
                            816
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 46,
                        "fsm_sw_gds": 47,
                        "fsm_sup_ctrl_mode": 48,
                        "fsm_sup_ctrl_val": 49,
                        "fsm_gds_disc_en": 50,
                        "fsm_gds_disc_inv_mask": 51,
                        "fsm_gds1_disc_mv_addr": 52,
                        "fsm_gds2_disc_mv_addr": 53,
                        "fsm_gds3_disc_mv_addr": 54,
                        "fsm_gds4_disc_mv_addr": 55,
                        "fsm_gds5_disc_mv_addr": 56,
                        "fsm_gds6_disc_mv_addr": 57,
                        "fsm_fvd_val1": 58,
                        "fsm_fvd_val2": 59,
                        "fsm_fvd_val3": 60,
                        "fsm_fvd_val4": 61,
                        "fsm_fvd_val5": 62,
                        "fsm_fvd_val6": 63,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.3",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 2,
                    "simulation_method": "bilinear",
                    "simulation_time_step": "4e-6",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": false,
                    "enb_dep_sw_detect": false,
                    "code_section": "external memory",
                    "data_section": "external memory",
                    "user_cpu_optimization": "medium",
                    "user_real_type_precision": "double precision",
                    "user_cpu_part_option": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 5e-05,
                    "sys_sp_rate_2": 0.0001,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false,
                    "matrix_based_reduction": true,
                    "export_ss_to_pickle": false,
                    "cce_platform": "generic",
                    "cce_custom_type_int": "",
                    "cce_custom_type_real": "",
                    "cce_custom_type_uint": "",
                    "cce_directory": "",
                    "cce_use_custom_type_int": "int",
                    "cce_use_custom_type_real": "double",
                    "cce_use_custom_type_uint": "unsigned int",
                    "cce_use_relative_names": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2771534184512,
                    "terminals": [
                        2771538413072,
                        2771534986832,
                        2771553591408,
                        2771530175104,
                        2771534353552,
                        2771553161376,
                        2771549841056,
                        2771551498448,
                        2771548050240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771552583792,
                    "terminals": [
                        2771550533328,
                        2771530260592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531415664,
                    "terminals": [
                        2771548362880,
                        2771527761440,
                        2771530174912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551043744,
                    "terminals": [
                        2771548051968,
                        2771549841200,
                        2771551500416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551043792,
                    "terminals": [
                        2771530161936,
                        2771528611104,
                        2771419553168,
                        2771534322272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771530469632,
                    "terminals": [
                        2771551502048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534184752,
                    "terminals": [
                        2771549110672,
                        2771553594048,
                        2771551662144,
                        2771528612448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771552584032,
                    "terminals": [
                        2771548269968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771529519056,
                    "terminals": [
                        2771530262176,
                        2771530180016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771552584176,
                    "terminals": [
                        2771530261648,
                        2771548134944,
                        2771549111536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531416048,
                    "terminals": [
                        2771419552592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771552584224,
                    "terminals": [
                        2771551502240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531416192,
                    "terminals": [
                        2771530161744,
                        2771525316464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771552584368,
                    "terminals": [
                        2771553591600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771554222960,
                    "terminals": [
                        2771538413504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771552584608,
                    "terminals": [
                        2771553594000,
                        2771542724720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531416528,
                    "terminals": [
                        2771527759616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771552584752,
                    "terminals": [
                        2771551665504,
                        2771530262368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551044704,
                    "terminals": [
                        2771534795680,
                        2771549841248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771530470544,
                    "terminals": [
                        2771553591456,
                        2771548267712,
                        2771534468816,
                        2771549111920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534112128,
                    "terminals": [
                        2771542725632,
                        2771553594240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551221120,
                    "terminals": [
                        2771530264096,
                        2771550915648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551047632,
                    "terminals": [
                        2771549110528,
                        2771552123680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534112272,
                    "terminals": [
                        2771553161760,
                        2771551499168,
                        2771534353600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531417104,
                    "terminals": [
                        2771551502288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771529516608,
                    "terminals": [
                        2771530179968,
                        2771528611680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534112464,
                    "terminals": [
                        2771552123440,
                        2771551754704,
                        2771534468960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531417296,
                    "terminals": [
                        2771530162128,
                        2771550914256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534112512,
                    "terminals": [
                        2771530174864,
                        2771542724672,
                        2771530174672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771552585472,
                    "terminals": [
                        2771534323376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771530471168,
                    "terminals": [
                        2771551499696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551221600,
                    "terminals": [
                        2771551500800,
                        2771553161856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551045520,
                    "terminals": [
                        2771553593856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771530471312,
                    "terminals": [
                        2771534322848,
                        2771551754272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771530471360,
                    "terminals": [
                        2771549841440,
                        2771534987072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531417584,
                    "terminals": [
                        2771419551248,
                        2771554867568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551221792,
                    "terminals": [
                        2771554866608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771530243952,
                    "terminals": [
                        2771553591360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771552585808,
                    "terminals": [
                        2771548052112,
                        2771551499744,
                        2771551501424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551221840,
                    "terminals": [
                        2771549113984,
                        2771552124496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531417680,
                    "terminals": [
                        2771530179200,
                        2771530338992,
                        2771552124640,
                        2771554865504,
                        2771527537616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534186576,
                    "terminals": [
                        2771530175776,
                        2771542725680,
                        2771530178224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551222032,
                    "terminals": [
                        2771534321120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551222128,
                    "terminals": [
                        2771530263712,
                        2771534323232,
                        2771549112160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771530471840,
                    "terminals": [
                        2771548135136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771529517520,
                    "terminals": [
                        2771527759664,
                        2771530175296,
                        2771542726880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771530471888,
                    "terminals": [
                        2771542726448,
                        2771553593808,
                        2771531112160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551222272,
                    "terminals": [
                        2771552124688,
                        2771534467376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534113616,
                    "terminals": [
                        2771530261408,
                        2771542725872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551046480,
                    "terminals": [
                        2771530260544,
                        2771530262320,
                        2771530161600,
                        2771528609856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534188496,
                    "terminals": [
                        2771549114176,
                        2771552123104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531418592,
                    "terminals": [
                        2771554867376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551046624,
                    "terminals": [
                        2771534320400,
                        2771550532128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551046672,
                    "terminals": [
                        2771527760720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551222848,
                    "terminals": [
                        2771548270064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531418736,
                    "terminals": [
                        2771549841152,
                        2771534861840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551223088,
                    "terminals": [
                        2771548269920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771529518480,
                    "terminals": [
                        2771554865552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771529518672,
                    "terminals": [
                        2771530161792,
                        2771527540400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534114480,
                    "terminals": [
                        2771534467520,
                        2771552124256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771529518816,
                    "terminals": [
                        2771551752736,
                        2771549112016,
                        2771550916464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771534114672,
                    "terminals": [
                        2771527761680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771529519008,
                    "terminals": [
                        2771530264000,
                        2771530263136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771551223760,
                    "terminals": [
                        2771530180352,
                        2771551662672
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 2771534354464,
                    "name": "C3",
                    "vars": {
                        "capacitance": 1.3930096844693389e-06
                    },
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 1.3930096844693389e-06,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771534353552,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771534861840,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771548050432,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771554865312,
                    "name": "Bus Join2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 3,
                        "port_lables": [
                            "in",
                            "in1",
                            "in2"
                        ],
                        "i": 2,
                        "port_name": "in2",
                        "size": [
                            3
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 3,
                        "out_dimension": 3,
                        "types": [
                            "real",
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 3,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771554865552,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771554866608,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771554867376,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551662144,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771551663728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771534983376,
                    "name": "C2",
                    "vars": {
                        "capacitance": 1.3930096844693389e-06
                    },
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 1.3930096844693389e-06,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771534987072,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771534986832,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771548050432,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771548135328,
                    "name": "Comparator1",
                    "vars": {},
                    "comp_type": "gen_comparator",
                    "lib_fqn": "Signal Processing.Logical Operations.Comparator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771548134944,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771554865504,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771554867568,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771529548224,
                    "name": "Termination6",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771527540400,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771419550192,
                    "name": "Termination4",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771419552592,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771550913056,
                    "name": "Gain3",
                    "vars": {
                        "gain": [
                            100.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                100.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771550915648,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771550916464,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771530338944,
                    "name": "Termination5",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771538413504,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771419552400,
                    "name": "Q",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "F2_PCC.Q",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771419553168,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771534043840,
                    "name": "Device Marker1",
                    "vars": {
                        "value": "0",
                        "prop_names": [
                            "simulation_time_step"
                        ],
                        "ITEM_PROPERTY": "property"
                    },
                    "comp_type": "sys_hil_marker",
                    "lib_fqn": "Model Partitioning.Device Partitioning.Electrical.Device Marker",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "ss_calc_method",
                            "value": "systematic elimination",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_sys_sp_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_hw_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_user_sp_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "simulation_method",
                            "value": "exact",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "simulation_time_step",
                            "value": "4e-6",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "sys_sp_rate_2",
                            "value": 0.05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "hil_device_id",
                            "value": "0",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_gds_oversampling",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_pole_shift",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "hw_configuration_id",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_sim_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "user_cpu_optimization",
                            "value": "high",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "data_section",
                            "value": "External Memory",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "sys_cpu_optimization",
                            "value": "high",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "code_section",
                            "value": "External Memory",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "sys_sp_rate_1",
                            "value": 0.0001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771531112160,
                            "name": "node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771534320352,
                    "name": "Termination3",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771534321120,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771536407280,
                    "name": "Power Meter1",
                    "vars": {
                        "filter_cutoff_Hz": 30.0,
                        "execution_rate": 0.001,
                        "Ta": 0.005305164769729845,
                        "alpha_filter": 0.08613019954354689,
                        "beta_filter": -0.8277396009129062
                    },
                    "comp_type": "gen_PQ_transform",
                    "lib_fqn": "Signal Processing.Power Measurements.Power Meter",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "filter_cutoff_Hz",
                            "value": 30.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "filter_order",
                            "value": "first order",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_filter_input",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_filter_output",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "enable_inst_ports",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "enable_zero_ports",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771552123440,
                            "name": "va",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530161744,
                            "name": "apparent",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771552124496,
                            "name": "ia",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530161792,
                            "name": "Pac",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771552123104,
                            "name": "ib",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771552124640,
                            "name": "Pdc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771552124688,
                            "name": "vb",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771552123680,
                            "name": "ic",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530161936,
                            "name": "Qdc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771552124256,
                            "name": "vc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530161600,
                            "name": "k_factor",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530162128,
                            "name": "Qac",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771527760672,
                    "name": "Termination2",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771548135136,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771530179392,
                    "name": "RMS value1",
                    "vars": {
                        "out_size": 1,
                        "op_mode": "PLL based",
                        "execution_rate": 0.001,
                        "period_timeout": [
                            0.5
                        ],
                        "period_timeout_len": 1,
                        "timeout": [
                            500
                        ],
                        "e": 0.5
                    },
                    "comp_type": "gen_rms_value",
                    "lib_fqn": "Signal Processing.Extras.RMS value",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "period_timeout",
                            "value": [
                                0.5
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "op_mode",
                            "value": "PLL based",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "frequency",
                            "value": [
                                50.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771551752736,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551754704,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771525315408,
                    "name": "Termination8",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771525316464,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771553594192,
                    "name": "Bus Join1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 3,
                        "port_lables": [
                            "in",
                            "in1",
                            "in2"
                        ],
                        "i": 2,
                        "port_name": "in2",
                        "size": [
                            3
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 3,
                        "out_dimension": 3,
                        "types": [
                            "real",
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 3,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771548269968,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771548267712,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771548269920,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771548270064,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771551663728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771548363600,
                    "name": "Termination5",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771548362880,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771530261456,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771530264000,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                8
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771527539728,
                    "name": "P",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "F2_PCC.P",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771527537616,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771534322704,
                    "name": "Comparator2",
                    "vars": {},
                    "comp_type": "gen_comparator",
                    "lib_fqn": "Signal Processing.Logical Operations.Comparator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771534322848,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771534323232,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530262320,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771551501376,
                    "name": "R1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 19.04209579042096,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771551500800,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551501424,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771548050432,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771534468288,
                    "name": "Bus Split1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "num_of_outputs": 3,
                        "port_lables": [
                            "out",
                            "out1",
                            "out2"
                        ],
                        "i": 2,
                        "port_name": "out2",
                        "terminal_dimension_list": [
                            1,
                            1,
                            1
                        ],
                        "terminal_name": "out2"
                    },
                    "comp_type": "gen_bus_split",
                    "lib_fqn": "Signal Processing.System.Bus Split",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "outputs",
                            "value": [
                                3
                            ],
                            "vector": true,
                            "calc_type": "int"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771534467376,
                            "name": "out1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771534467520,
                            "name": "out2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771534468816,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771534468960,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771553162432,
                    "name": "C1",
                    "vars": {
                        "capacitance": 1.3930096844693389e-06
                    },
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 1.3930096844693389e-06,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771553161856,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771553161376,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771548050432,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771542725824,
                    "name": "Data Type Conversion1",
                    "vars": {
                        "data_type": "real",
                        "image": "data_type_conversion/gen_data_type_conversion_real.svg",
                        "out_size": 1
                    },
                    "comp_type": "gen_data_type_conversion",
                    "lib_fqn": "Signal Processing.System.Data Type Conversion",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "output_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771549841248,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771542725872,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771530179776,
                    "name": "W -> kW",
                    "vars": {
                        "gain": [
                            0.001
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.001
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771530179200,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530180352,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771551665408,
                    "name": "Gain1",
                    "vars": {
                        "gain": [
                            10.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                10.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771551662672,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551665504,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771534796064,
                    "name": "F2_PCC",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "int",
                            "min": 0.0,
                            "max": 1.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "int",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "int",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771534795680,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771530181936,
                    "name": "Gain4",
                    "vars": {
                        "gain": [
                            100.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                100.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771530179968,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530180016,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771419553120,
                    "name": "Constant1",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                1.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 1.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                1.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771419551248,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771549840864,
                    "name": "R2",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 19.04209579042096,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771553161760,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771549841440,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771548050432,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771530264048,
                    "name": "Bus Join1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 8,
                        "port_lables": [
                            "in",
                            "in1",
                            "in2",
                            "in3",
                            "in4",
                            "in5",
                            "in6",
                            "in7"
                        ],
                        "i": 7,
                        "port_name": "in7",
                        "size": [
                            8
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 8,
                        "out_dimension": 8,
                        "types": [
                            "real",
                            "real",
                            "real",
                            "real",
                            "real",
                            "real",
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 8,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771530264096,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530260544,
                            "name": "in5",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530263136,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                8
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530260592,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530261648,
                            "name": "in6",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530262176,
                            "name": "in3",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530263712,
                            "name": "in7",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530262368,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530261408,
                            "name": "in4",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771534323280,
                    "name": "var -> kvar",
                    "vars": {
                        "gain": [
                            0.001
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.001
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771534320400,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771534322272,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771549841008,
                    "name": "gnd2",
                    "vars": {},
                    "comp_type": "src_ground",
                    "lib_fqn": "Sources.Ground",
                    "composite": false,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771549841056,
                            "name": "node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771550914208,
                    "name": "Termination7",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771550914256,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771549114032,
                    "name": "Bus Split2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "num_of_outputs": 3,
                        "port_lables": [
                            "out",
                            "out1",
                            "out2"
                        ],
                        "i": 2,
                        "port_name": "out2",
                        "terminal_dimension_list": [
                            1,
                            1,
                            1
                        ],
                        "terminal_name": "out2"
                    },
                    "comp_type": "gen_bus_split",
                    "lib_fqn": "Signal Processing.System.Bus Split",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "outputs",
                            "value": [
                                3
                            ],
                            "vector": true,
                            "calc_type": "int"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771549113984,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771549110672,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771549110528,
                            "name": "out2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771549114176,
                            "name": "out1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771534321312,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771534323376,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771549843216,
                    "name": "R3",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 19.04209579042096,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771549841152,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771549841200,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771548050432,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771551756144,
                    "name": "Constant2",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                1.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 1.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                1.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771551754272,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771549111776,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771550535584,
                    "name": "Gain2",
                    "vars": {
                        "gain": [
                            10.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                10.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771550532128,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771550533328,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771527759808,
                    "name": "Bus Join1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 3,
                        "port_lables": [
                            "in",
                            "in1",
                            "in2"
                        ],
                        "i": 2,
                        "port_name": "in2",
                        "size": [
                            3
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 3,
                        "out_dimension": 3,
                        "types": [
                            "real",
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 3,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771527759616,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771527761680,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771527761440,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771527760720,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771530174720,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                }
            ],
            "parent_components": [
                {
                    "_cls": "Component",
                    "id": 2771548050432,
                    "name": "RC Snubber",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771548051968,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771548052112,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771534353600,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771548050240,
                            "name": "N",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {},
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "C",
                                    "value": 1.3930096844693389e-06,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R",
                                    "value": 19.04209579042096,
                                    "vector": false,
                                    "calc_type": "generic"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2771551498400,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771551663728,
                    "name": "Meas1",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771553593856,
                            "name": "b",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771553591360,
                            "name": "c",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771553591408,
                            "name": "Ground",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771553594000,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771553591456,
                            "name": "V",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771553594048,
                            "name": "I",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771553591600,
                            "name": "a",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771553594240,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771553593808,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771551498400,
                    "name": "Coupling19",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771551500416,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551498448,
                            "name": "G",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551502048,
                            "name": "c",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551502240,
                            "name": "a",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551499696,
                            "name": "g",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551499168,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551502288,
                            "name": "b",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771551499744,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771538411728,
                    "name": "F2_PCC",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771542725632,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771538413072,
                            "name": "G",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771542725680,
                            "name": "a",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771542724672,
                            "name": "b",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771542724720,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771542726880,
                            "name": "c",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771542726448,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771530174720,
                    "name": "Meas2",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771530175104,
                            "name": "Ground",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530178224,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530174672,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530175776,
                            "name": "a",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771527759664,
                            "name": "c",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530175296,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530174864,
                            "name": "b",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530174912,
                            "name": "V",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2771549111776,
                    "name": "PCC Measurements",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2771528609856,
                            "name": "pf",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771528612448,
                            "name": "I",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771549111920,
                            "name": "V",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771530338992,
                            "name": "P",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771549112016,
                            "name": "Vrms",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771549111536,
                            "name": "P direction",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771528611104,
                            "name": "Q",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771528611680,
                            "name": "f",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2771549112160,
                            "name": "pf lead lag",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2771538411728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                }
            ],
            "core_couplings": [],
            "core_partitions": []
        },
        {
            "_cls": "DevPartition",
            "name": "hil1",
            "dev_id": "1",
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "hw_device": true,
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 30,
                        "active_fuses": false,
                        "sys_clk_freq": 150000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 8,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 1,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_3d_lut": false,
                        "mchn_3d_lut_size": 0,
                        "forward_voltage_drop": true,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": true,
                        "hssl_ext_reset": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_3d_lut_latency_fixed": 58,
                        "sg_channel_latency": 42,
                        "sg_max_period": 16777216,
                        "lut_channel_latency": 54,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "ext_cpu_app_num": 8,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ],
                        "pwr_rail_oc_ind": [
                            [],
                            []
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg4",
                                "exec_rates_no": 2,
                                "cm_baseaddr": 2155872256,
                                "indep_irq_per_er": false
                            }
                        ],
                        "user_sp_cpu": [
                            {
                                "cpu_type": "arm_a9",
                                "cpu_cfg": "arm_cfg2",
                                "exec_rates_no": 4,
                                "cm_baseaddr": 2155872512,
                                "indep_irq_per_er": false
                            }
                        ],
                        "comm_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg6",
                                "exec_rates_no": 1,
                                "cm_baseaddr": 2155872768,
                                "DEF_SAMPLE_TIME": 1,
                                "comm_dmem_size": 65536,
                                "comm_dmem_addr": 0,
                                "eth_ve_max_input_size": 350,
                                "bytes_used_by_eth_ve_module": 2048,
                                "cache_line_len": 16
                            }
                        ],
                        "host_cpu": [
                            {
                                "cpu_type": "arm_a9_linux"
                            }
                        ]
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 5,
                        "exc_id": 6,
                        "exc_addr": 7,
                        "cm_en": 8192,
                        "curr_cnt": 40,
                        "max_cnt": 48
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 0,
                            "exc_occurred": 5,
                            "exc_id": 6,
                            "exc_addr": 7,
                            "cm_en": 8192,
                            "curr_cnt": 40,
                            "max_cnt": 48
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        },
                        "cm_cfg3": {
                            "t_violation": 0,
                            "cm_en": 8192,
                            "exc_occurred": 20,
                            "exc_id": 24,
                            "exc_addr": 28,
                            "curr_cnt": 160,
                            "max_cnt": 192
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 4
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        },
                        "cm_cfg3": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "pwr_rail_oc_ignore_modulo": 30,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst_n": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "gp_hssl_link_up": 49,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_before_load": 53,
                        "cu_ext_app_status": 54,
                        "cu_cpu_sp_init_done": 56,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_cpu_cfg": 80,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_en": 104,
                        "cu_system_irq_ack": 112,
                        "tmr_violation": 2097152,
                        "tmr_clr": 2097156,
                        "tmr_exception_occurred": 2097157,
                        "tmr_exception_id": 2097158,
                        "tmr_exception_addr": 2097159,
                        "tmr_en": 2097160,
                        "tmr_cnt_modulo": 2097168,
                        "tmr_stop": 2097184,
                        "tmr_curr_cnt": 2097192,
                        "tmr_max_cnt": 2097200,
                        "tmr_cnt_timeout_modulo": 2097208
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536,
                        "tmr_offset": 64
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "capture_trigger_baseaddr": 16,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_3d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59,
                        "lut_angle1_max": 64,
                        "lut_angle1_seg_max": 65,
                        "lut_angle1": 66,
                        "lut_angle1_segment": 67,
                        "lut_angle2_max": 68,
                        "lut_angle2_seg_max": 69,
                        "lut_angle2": 70,
                        "lut_angle2_segment": 71
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_3D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "no_of_el_x": 224,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 384,
                        "start": 256,
                        "table_toggle": 272,
                        "max_addr_z": 288,
                        "in_sf_z": 320,
                        "in_offset_z": 352
                    },
                    "MS_3D_LUT_MEM_MAP": {
                        "lut_3d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_fvd_srcs_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_spc_fvd_srcs": [
                            16,
                            32,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            112,
                            128,
                            320
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            128,
                            144,
                            384
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            144,
                            160,
                            512
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            16,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            192,
                            544
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            200,
                            552
                        ],
                        "mvm_constant_1": [
                            169,
                            201,
                            553
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            208,
                            560
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            272,
                            816
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 46,
                        "fsm_sw_gds": 47,
                        "fsm_sup_ctrl_mode": 48,
                        "fsm_sup_ctrl_val": 49,
                        "fsm_gds_disc_en": 50,
                        "fsm_gds_disc_inv_mask": 51,
                        "fsm_gds1_disc_mv_addr": 52,
                        "fsm_gds2_disc_mv_addr": 53,
                        "fsm_gds3_disc_mv_addr": 54,
                        "fsm_gds4_disc_mv_addr": 55,
                        "fsm_gds5_disc_mv_addr": 56,
                        "fsm_gds6_disc_mv_addr": 57,
                        "fsm_fvd_val1": 58,
                        "fsm_fvd_val2": 59,
                        "fsm_fvd_val3": 60,
                        "fsm_fvd_val4": 61,
                        "fsm_fvd_val5": 62,
                        "fsm_fvd_val6": 63,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.3",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 2,
                    "simulation_method": "bilinear",
                    "simulation_time_step": "4e-6",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": false,
                    "enb_dep_sw_detect": false,
                    "code_section": "external memory",
                    "data_section": "external memory",
                    "user_cpu_optimization": "medium",
                    "user_real_type_precision": "double precision",
                    "user_cpu_part_option": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 5e-05,
                    "sys_sp_rate_2": 0.0001,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false,
                    "matrix_based_reduction": true,
                    "export_ss_to_pickle": false,
                    "cce_platform": "generic",
                    "cce_custom_type_int": "",
                    "cce_custom_type_real": "",
                    "cce_custom_type_uint": "",
                    "cce_directory": "",
                    "cce_use_custom_type_int": "int",
                    "cce_use_custom_type_real": "double",
                    "cce_use_custom_type_uint": "unsigned int",
                    "cce_use_relative_names": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2771301728368,
                    "terminals": [
                        2771422222560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445449104,
                    "terminals": [
                        2771438446336,
                        2771438447008,
                        2771436913760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429261712,
                    "terminals": [
                        2771421589408,
                        2771421588208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429392832,
                    "terminals": [
                        2771430371536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429393024,
                    "terminals": [
                        2771430744320,
                        2771463000896,
                        2771445968512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771447710384,
                    "terminals": [
                        2771420562864,
                        2771430779584,
                        2771360932960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429393072,
                    "terminals": [
                        2771369436064,
                        2771431307824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445449488,
                    "terminals": [
                        2771375283456,
                        2771439072112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429426080,
                    "terminals": [
                        2771002632224,
                        2771418144720,
                        2771367661920,
                        2770840355168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445449632,
                    "terminals": [
                        2771430654544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429426128,
                    "terminals": [
                        2771425787424,
                        2771441318976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445449680,
                    "terminals": [
                        2771421129504,
                        2771369474800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459605600,
                    "terminals": [
                        2771420556256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445449872,
                    "terminals": [
                        2771420937232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459605648,
                    "terminals": [
                        2771464426256,
                        2771439223856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449840784,
                    "terminals": [
                        2771321293072,
                        2771425767232,
                        2771425764976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449840832,
                    "terminals": [
                        2771425765792,
                        2771431964736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429262480,
                    "terminals": [
                        2771430826048,
                        2771443133552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429262528,
                    "terminals": [
                        2771438176144,
                        2771439711280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771447711008,
                    "terminals": [
                        2771420829488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771301729616,
                    "terminals": [
                        2771417825680,
                        2771421396800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449840976,
                    "terminals": [
                        2771425759296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429262720,
                    "terminals": [
                        2771435292032,
                        2771421587632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771531531744,
                    "terminals": [
                        2771437212192,
                        2771437213344,
                        2771437105360,
                        2771437213104,
                        2771439388608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459606128,
                    "terminals": [
                        2771442840432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429426848,
                    "terminals": [
                        2771437063568,
                        2771438395552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459606224,
                    "terminals": [
                        2771443743376,
                        2771439312848,
                        2771443702128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449841360,
                    "terminals": [
                        2771430776944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445450496,
                    "terminals": [
                        2771441184880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459606272,
                    "terminals": [
                        2771383343280,
                        2771361475408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771447711584,
                    "terminals": [
                        2771360603392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429394272,
                    "terminals": [
                        2771382391856,
                        2771418002864,
                        2771426006304,
                        2771381896048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449841552,
                    "terminals": [
                        2771425766800,
                        2771421238992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429263248,
                    "terminals": [
                        2771420555344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429427088,
                    "terminals": [
                        2771428352640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445450640,
                    "terminals": [
                        2771361008848,
                        2771361047888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449841600,
                    "terminals": [
                        2771422042624,
                        2771430144032,
                        2771428478544,
                        2771422020224,
                        2771421969280,
                        2771422040512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459606608,
                    "terminals": [
                        2771437879552,
                        2771438086176,
                        2771431487568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429263440,
                    "terminals": [
                        2771439710608,
                        2771439712192,
                        2771439309248,
                        2771439660528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771444861008,
                    "terminals": [
                        2771301566592,
                        2771368818288,
                        2771420819952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449841792,
                    "terminals": [
                        2771380791136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771444861152,
                    "terminals": [
                        2771361196544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429394704,
                    "terminals": [
                        2771420831648,
                        2771431829168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449841984,
                    "terminals": [
                        2771360236928,
                        2771361008656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771444861248,
                    "terminals": [
                        2771422023200,
                        2771421337344,
                        2771321291056,
                        2771321293744,
                        2771456467440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459606896,
                    "terminals": [
                        2771042411136,
                        2771361049232,
                        2771382394112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445451168,
                    "terminals": [
                        2771430541248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429394848,
                    "terminals": [
                        2771433260416,
                        2771430812592,
                        2771360681312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429394896,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771445451360,
                    "terminals": [
                        2771433206016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445451408,
                    "terminals": [
                        2771425762464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445451552,
                    "terminals": [
                        2771443930976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459607424,
                    "terminals": [
                        2771358598288,
                        2771441758704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449842560,
                    "terminals": [
                        2771421969088,
                        2771421967840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771447712640,
                    "terminals": [
                        2771360668976,
                        2771425785312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771447712688,
                    "terminals": [
                        2771370964256,
                        2771421250800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771444861872,
                    "terminals": [
                        2771321290816,
                        2771421301344,
                        2771422079152,
                        2771321291008,
                        2771420821968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445451792,
                    "terminals": [
                        2771431485984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771444862064,
                    "terminals": [
                        2771437592192,
                        2771421237792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445451936,
                    "terminals": [
                        2771443800336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445451984,
                    "terminals": [
                        2771430779872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449842944,
                    "terminals": [
                        2771431771392,
                        2771448813888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771447713024,
                    "terminals": [
                        2771361207056,
                        2771420929952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771444862208,
                    "terminals": [
                        2771442881056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449842992,
                    "terminals": [
                        2771433261184,
                        2771360704208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445452128,
                    "terminals": [
                        2771439387600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459607904,
                    "terminals": [
                        2771444745072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449843184,
                    "terminals": [
                        2771420799568,
                        2771432702160,
                        2771371254544,
                        2771315051968,
                        2771369185632,
                        2771425763776,
                        2771367100368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445452368,
                    "terminals": [
                        2771463111296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771301732064,
                    "terminals": [
                        2771444578144,
                        2771418144624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429265120,
                    "terminals": [
                        2771371581200,
                        2771369438368,
                        2771421320240,
                        2771444576704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445452560,
                    "terminals": [
                        2771431769472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459608336,
                    "terminals": [
                        2771436660144,
                        2771441225296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459608384,
                    "terminals": [
                        2771442777296,
                        2771442774224,
                        2771442806016,
                        2771443093264,
                        2771442774512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449843520,
                    "terminals": [
                        2771418002000,
                        2771418104304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449843568,
                    "terminals": [
                        2771420937904,
                        2771418105168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445452704,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771429265312,
                    "terminals": [
                        2771442803856,
                        2771442840768,
                        2771439420272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459608528,
                    "terminals": [
                        2771360449920,
                        2771357843616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771447713744,
                    "terminals": [
                        2771420801536,
                        2771359514384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320148032,
                    "terminals": [
                        2771437028880,
                        2771437396944,
                        2771437030464,
                        2771437029456,
                        2771437031376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771372314688,
                    "terminals": [
                        2771418106512,
                        2771421166368,
                        2771442330256,
                        2771358598720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320148080,
                    "terminals": [
                        2771375282208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429363824,
                    "terminals": [
                        2771431769088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320148128,
                    "terminals": [
                        2771369463568,
                        2771420802496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771422744736,
                    "terminals": [
                        2771437299216,
                        2771442881440,
                        2771442884272,
                        2771442881488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417698464,
                    "terminals": [
                        2771421239424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320148176,
                    "terminals": [
                        2771420800384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417698512,
                    "terminals": [
                        2771359568272,
                        2771423060320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429298336,
                    "terminals": [
                        2771430747776,
                        2771360191536,
                        2771382494544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429363968,
                    "terminals": [
                        2771421974592,
                        2771422112592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420942592,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771320148272,
                    "terminals": [
                        2771297547936,
                        2771444207184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417698656,
                    "terminals": [
                        2771442881296,
                        2771442883888,
                        2771442841488,
                        2771442806736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420942688,
                    "terminals": [
                        2771368118016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417698704,
                    "terminals": [
                        2771422428752,
                        2771367973984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420942736,
                    "terminals": [
                        2771421109936,
                        2771442330208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417698752,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771420942784,
                    "terminals": [
                        2771423063488,
                        2771442266704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417698800,
                    "terminals": [
                        2771443131056,
                        2771443060160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420942832,
                    "terminals": [
                        2771369473984,
                        2771425765456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417698848,
                    "terminals": [
                        2771445511696,
                        2771359439072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445420576,
                    "terminals": [
                        2771425760832,
                        2771379946208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445420624,
                    "terminals": [
                        2771425759968,
                        2771463597792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320148608,
                    "terminals": [
                        2771443430688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420942976,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771429331632,
                    "terminals": [
                        2771422221936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420943024,
                    "terminals": [
                        2771360603584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320148704,
                    "terminals": [
                        2771372493696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429331680,
                    "terminals": [
                        2771433260608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320148800,
                    "terminals": [
                        2771420801824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420943168,
                    "terminals": [
                        2771421967648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417699184,
                    "terminals": [
                        2771357856288,
                        2771359440608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420943216,
                    "terminals": [
                        2771439511824,
                        2771422092976,
                        2771439712960,
                        2771439512880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320148896,
                    "terminals": [
                        2771421393296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417699232,
                    "terminals": [
                        2771321229120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445420960,
                    "terminals": [
                        2771430123648,
                        2771430114736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417699280,
                    "terminals": [
                        2771421238416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420943312,
                    "terminals": [
                        2771438049408,
                        2771437626224,
                        2771437807600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320148992,
                    "terminals": [
                        2771358187136,
                        2771433784080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149088,
                    "terminals": [
                        2771443431360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417699424,
                    "terminals": [
                        2771373657344,
                        2771367965072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417699472,
                    "terminals": [
                        2771420556208,
                        2771360688976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771464426640,
                    "terminals": [
                        2771430687120,
                        2771430688800,
                        2771432134112,
                        2771430829552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149184,
                    "terminals": [
                        2771421393104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417699520,
                    "terminals": [
                        2771367730960,
                        2771442329872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771372315888,
                    "terminals": [
                        2771423244048,
                        2771420937376,
                        2771436914624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420943600,
                    "terminals": [
                        2771439511008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149280,
                    "terminals": [
                        2771437529216,
                        2771428477536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420943648,
                    "terminals": [
                        2771425763728,
                        2771425939024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429299488,
                    "terminals": [
                        2771360680064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445421392,
                    "terminals": [
                        2771435776032,
                        2771435776080,
                        2771435776224,
                        2771434161056,
                        2771421952416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429299536,
                    "terminals": [
                        2771422079200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149376,
                    "terminals": [
                        2771417826304,
                        2771422296000,
                        2771444205936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149424,
                    "terminals": [
                        2771382048704,
                        2771428624368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149472,
                    "terminals": [
                        2771437831600,
                        2771437807984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420943840,
                    "terminals": [
                        2771430756512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149520,
                    "terminals": [
                        2771433154256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429332496,
                    "terminals": [
                        2771433366000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420943888,
                    "terminals": [
                        2771434161248,
                        2771435777664,
                        2771435776656,
                        2771435775696,
                        2771435777472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149568,
                    "terminals": [
                        2771420799952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771372316224,
                    "terminals": [
                        2771423253792,
                        2771430662000,
                        2771423253072,
                        2771430673520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429299728,
                    "terminals": [
                        2771420936752,
                        2771436914912,
                        2771423242608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420943984,
                    "terminals": [
                        2771359451024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771532977872,
                    "terminals": [
                        2771367730816,
                        2771430341744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429332688,
                    "terminals": [
                        2771422443024,
                        2771431488144,
                        2771439959056,
                        2770816400496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420944080,
                    "terminals": [
                        2771367029776,
                        2771448910272,
                        2771437806832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149760,
                    "terminals": [
                        2771422612256,
                        2771443430304,
                        2771420554720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420944128,
                    "terminals": [
                        2771425763488,
                        2771444085568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149856,
                    "terminals": [
                        2771432192560,
                        2771439807120,
                        2771371349280,
                        2771425760592,
                        2771428825984,
                        2771422369680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771372316512,
                    "terminals": [
                        2771420556016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320149904,
                    "terminals": [
                        2771422520368,
                        2771369695168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445421968,
                    "terminals": [
                        2771368819632,
                        2771358668880,
                        2771437212144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429332880,
                    "terminals": [
                        2771443744096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445422016,
                    "terminals": [
                        2771423242848,
                        2771423244000,
                        2771423256336,
                        2771423244240,
                        2771423231472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420944320,
                    "terminals": [
                        2771422078960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420944272,
                    "terminals": [
                        2771421994288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150048,
                    "terminals": [
                        2771422514432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420944416,
                    "terminals": [
                        2771357856336,
                        2771421625312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150096,
                    "terminals": [
                        2771371352016,
                        2771359746032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771372316752,
                    "terminals": [
                        2771425765936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420944512,
                    "terminals": [
                        2771421968032,
                        2771437529408,
                        2771439389136,
                        2771437530608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2770957179056,
                    "terminals": [
                        2771437939584,
                        2771437563088,
                        2771437590752,
                        2771437561072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420944560,
                    "terminals": [
                        2771449615936,
                        2771439852992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150240,
                    "terminals": [
                        2771374377376,
                        2771422369248,
                        2771383547504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420944656,
                    "terminals": [
                        2771422450352,
                        2771361208016,
                        2771441758944,
                        2771357857008,
                        2771433260752,
                        2771422429136,
                        2771380819280,
                        2771428423568,
                        2771367030688,
                        2771421422544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150384,
                    "terminals": [
                        2771436171424,
                        2771367373936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420944752,
                    "terminals": [
                        2771437807168,
                        2771436950144,
                        2771437806400,
                        2771437808512,
                        2771437806544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150432,
                    "terminals": [
                        2771371256752,
                        2771360925872,
                        2771369695216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150576,
                    "terminals": [
                        2771421953808,
                        2771436222496,
                        2771430688032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150624,
                    "terminals": [
                        2771357775376,
                        2771361006688,
                        2771367846576,
                        2771367100128,
                        2771369438128,
                        2771315050960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445422784,
                    "terminals": [
                        2771428624992,
                        2771367674736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150768,
                    "terminals": [
                        2771374441088,
                        2771381726848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150912,
                    "terminals": [
                        2771421951504,
                        2771430869456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417701248,
                    "terminals": [
                        2771430115888,
                        2771443743184,
                        2771443130720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771372317568,
                    "terminals": [
                        2771432190112,
                        2771379949520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320150960,
                    "terminals": [
                        2771380245552,
                        2771420927600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771417701296,
                    "terminals": [
                        2771438396752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771529931792,
                    "terminals": [
                        2771420801776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445423168,
                    "terminals": [
                        2771428495616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151200,
                    "terminals": [
                        2771361475360,
                        2771371349712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151248,
                    "terminals": [
                        2771422369296,
                        2771379946352,
                        2771421380080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445423312,
                    "terminals": [
                        2771368118640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151344,
                    "terminals": [
                        2771368820400,
                        2771425760496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151440,
                    "terminals": [
                        2771463112304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445423504,
                    "terminals": [
                        2771373657488,
                        2771360482208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151488,
                    "terminals": [
                        2771437028400,
                        2771443365440,
                        2771437030608,
                        2771437030656,
                        2771437028784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445423552,
                    "terminals": [
                        2771430828064,
                        2771430656944,
                        2771430656176,
                        2771430867440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151536,
                    "terminals": [
                        2771437300752,
                        2771437298208,
                        2771437297824,
                        2771437215504,
                        2771437299504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445423696,
                    "terminals": [
                        2771360687008,
                        2771428624416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771464429136,
                    "terminals": [
                        2771421976704,
                        2771370270432,
                        2771457321712,
                        2771457321760,
                        2771458604480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151680,
                    "terminals": [
                        2771374441136,
                        2771366557248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429301984,
                    "terminals": [
                        2771421975024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151824,
                    "terminals": [
                        2771431769664,
                        2771315051104,
                        2771368932976,
                        2771371253968,
                        2771425937248,
                        2771444385200,
                        2771361007072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445423888,
                    "terminals": [
                        2771383219872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151872,
                    "terminals": [
                        2771430858320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429367664,
                    "terminals": [
                        2771430373840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445424032,
                    "terminals": [
                        2771425786704,
                        2771426005728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420946336,
                    "terminals": [
                        2771437808128,
                        2771438087904,
                        2771437807360,
                        2771437807936,
                        2771436951008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320151968,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771445424080,
                    "terminals": [
                        2771425760640,
                        2771433677488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771320152016,
                    "terminals": [
                        2771422865920,
                        2771373997264,
                        2771421888224,
                        2771360669552,
                        2771441225104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771372318672,
                    "terminals": [
                        2771425937104,
                        2771382441824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456303168,
                    "terminals": [
                        2771428498064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446308928,
                    "terminals": [
                        2771446149472,
                        2771425784304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459088496,
                    "terminals": [
                        2771430554544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446309024,
                    "terminals": [
                        2771430542544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429237040,
                    "terminals": [
                        2771441317632,
                        2771442419024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456303456,
                    "terminals": [
                        2771439510528,
                        2771382495504,
                        2771367902416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456303504,
                    "terminals": [
                        2771382496656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771464495552,
                    "terminals": [
                        2771430432432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429237232,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771457876512,
                    "terminals": [
                        2771420801200,
                        2771420823216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771436446240,
                    "terminals": [
                        2771430310480,
                        2771425760112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771436446288,
                    "terminals": [
                        2771360635152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771464495696,
                    "terminals": [
                        2771430552624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446309504,
                    "terminals": [
                        2771437563616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457876704,
                    "terminals": [
                        2771443561472,
                        2771443496560,
                        2771443431552,
                        2771439264000,
                        2771443199280,
                        2771430744944,
                        2771430744512,
                        2771437029840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459089120,
                    "terminals": [
                        2771433262000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457876752,
                    "terminals": [
                        2771420934736,
                        2771436621392,
                        2771371256944,
                        2771423295808,
                        2771369439040,
                        2771431306624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446309696,
                    "terminals": [
                        2771423063584,
                        2771422450784,
                        2771441758368,
                        2771357844144,
                        2771425759920,
                        2771422729408,
                        2771370923824,
                        2771358186800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429237568,
                    "terminals": [
                        2771444747232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457876848,
                    "terminals": [
                        2771369438992,
                        2771367099936,
                        2771439112256,
                        2771421443168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456304032,
                    "terminals": [
                        2771361209600,
                        2771444087296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456304080,
                    "terminals": [
                        2771437625792,
                        2771436949712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446309888,
                    "terminals": [
                        2771366961984,
                        2771367846240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446309936,
                    "terminals": [
                        2771443930544,
                        2771431788496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459089456,
                    "terminals": [
                        2771421827616,
                        2771418002672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457877088,
                    "terminals": [
                        2771437062656,
                        2771437060880,
                        2771437487488,
                        2771437528544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459089504,
                    "terminals": [
                        2771433154448,
                        2771436803360,
                        2771437213152,
                        2771436805232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457877136,
                    "terminals": [
                        2771430430368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446310080,
                    "terminals": [
                        2771368013344,
                        2771367030496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459089648,
                    "terminals": [
                        2771418003392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429238000,
                    "terminals": [
                        2771437213296,
                        2771437213824,
                        2771437162752,
                        2771437214544,
                        2771437244912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456304512,
                    "terminals": [
                        2771423240352,
                        2771436913472,
                        2771420936800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446310272,
                    "terminals": [
                        2771373712720,
                        2771360450160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457877472,
                    "terminals": [
                        2771429806864,
                        2771420822976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456304704,
                    "terminals": [
                        2771421888272,
                        2771360517808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457877616,
                    "terminals": [
                        2771443702560,
                        2771443058480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2770811070112,
                    "terminals": [
                        2771425763584,
                        2771417827120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457877664,
                    "terminals": [
                        2771358598432,
                        2771358730320,
                        2771442777584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429238432,
                    "terminals": [
                        2771422370592,
                        2771454297136,
                        2771368257568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771436447488,
                    "terminals": [
                        2771428521776,
                        2771422296528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771418228528,
                    "terminals": [
                        2771437529168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457877856,
                    "terminals": [
                        2771425936000,
                        2771367846432,
                        2771382394160,
                        2771422866016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456305040,
                    "terminals": [
                        2771367029248,
                        2771370149920,
                        2771440674464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457877904,
                    "terminals": [
                        2771463000656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456305088,
                    "terminals": [
                        2771368959376,
                        2771361008080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429238768,
                    "terminals": [
                        2771433055760,
                        2771438130368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446310944,
                    "terminals": [
                        2771436661584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459090464,
                    "terminals": [
                        2771437808896,
                        2771438049024,
                        2771436950864,
                        2771437809520,
                        2771437807552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429238816,
                    "terminals": [
                        2771430207744,
                        2771430747824,
                        2771430552768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446310992,
                    "terminals": [
                        2771436802784,
                        2771439660144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459090512,
                    "terminals": [
                        2771441761872,
                        2771421342064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771464497232,
                    "terminals": [
                        2771358600256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459090560,
                    "terminals": [
                        2771421340720,
                        2771430321840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771464497184,
                    "terminals": [
                        2771462484656,
                        2771421222848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446311136,
                    "terminals": [
                        2771370825232,
                        2771366962032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771527346400,
                    "terminals": [
                        2771382495120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429239008,
                    "terminals": [
                        2771443133696,
                        2771433057296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771464497424,
                    "terminals": [
                        2771434210880,
                        2771430428736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457878384,
                    "terminals": [
                        2771438345808,
                        2771438343408,
                        2771438342448,
                        2771438299072,
                        2771443430352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429239152,
                    "terminals": [
                        2771431784752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456305664,
                    "terminals": [
                        2771382004992,
                        2771438342304,
                        2771361197888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456305712,
                    "terminals": [
                        2771437030416,
                        2771443363904,
                        2771437396704,
                        2771443162128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459091040,
                    "terminals": [
                        2771437628336,
                        2771437694832,
                        2771437691856,
                        2771437937136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456305904,
                    "terminals": [
                        2771436859008,
                        2771439659328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459091424,
                    "terminals": [
                        2771430705184,
                        2771462485328,
                        2771360569712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446312000,
                    "terminals": [
                        2771298803040,
                        2771373921760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457879104,
                    "terminals": [
                        2771421342784,
                        2771420562912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446312048,
                    "terminals": [
                        2771444018000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459091568,
                    "terminals": [
                        2771421967696,
                        2771428475232,
                        2771422042480,
                        2771422040464,
                        2771422020512,
                        2771422023152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457879200,
                    "terminals": [
                        2771438446096,
                        2771437299984,
                        2771437215264,
                        2771437530560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459091760,
                    "terminals": [
                        2771430790048,
                        2771437830688,
                        2771430731728,
                        2771430790816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446312336,
                    "terminals": [
                        2771436661680,
                        2771442078432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2770834599312,
                    "terminals": [
                        2771422160160,
                        2771435260272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446312384,
                    "terminals": [
                        2771367028384,
                        2771359745456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771459091904,
                    "terminals": [
                        2771360602720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2770811072032,
                    "terminals": [
                        2771421224096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457879632,
                    "terminals": [
                        2771418144432,
                        2771428857312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429240496,
                    "terminals": [
                        2771443562240,
                        2771443874736,
                        2771443563104,
                        2771443198560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456306912,
                    "terminals": [
                        2771360635008,
                        2771370825904,
                        2771439510384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446312672,
                    "terminals": [
                        2771443130672,
                        2771430835776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771446312768,
                    "terminals": [
                        2771418143760,
                        2771382393968,
                        2771431771824,
                        2771442559152,
                        2771367674064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457879872,
                    "terminals": [
                        2771440353440,
                        2771439957040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429240736,
                    "terminals": [
                        2771420563008,
                        2771420936896,
                        2771421237600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457880016,
                    "terminals": [
                        2771435607568,
                        2771367100320,
                        2771369439184,
                        2771441591152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429240784,
                    "terminals": [
                        2771421588016,
                        2771359746656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357872240,
                    "terminals": [
                        2771442989952,
                        2771443703760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456274544,
                    "terminals": [
                        2771421320288,
                        2771360603824,
                        2771420828864,
                        2771420936944,
                        2771437346576,
                        2771462319024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445264496,
                    "terminals": [
                        2771435777616,
                        2771437937280,
                        2771430661280,
                        2771430659264,
                        2771437691664,
                        2771457319744,
                        2771437694304,
                        2771430659456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431043232,
                    "terminals": [
                        2771425761168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420098720,
                    "terminals": [
                        2771434254784,
                        2771420801632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357872288,
                    "terminals": [
                        2771370964016,
                        2771441785200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357872432,
                    "terminals": [
                        2771360191392,
                        2771381726656,
                        2771422519888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431043376,
                    "terminals": [
                        2771462487104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357872480,
                    "terminals": [
                        2771368117824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431043424,
                    "terminals": [
                        2771423283616,
                        2771422538672,
                        2771422539296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431076240,
                    "terminals": [
                        2771443133312,
                        2771422019744,
                        2771438174752,
                        2771430837984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445264784,
                    "terminals": [
                        2771439512064,
                        2771439713680,
                        2771422092640,
                        2771439310304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456274832,
                    "terminals": [
                        2771437297872,
                        2771437299936,
                        2771437298448,
                        2771437298496,
                        2771437527536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431043520,
                    "terminals": [
                        2771431788448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357872624,
                    "terminals": [
                        2771421393488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457749488,
                    "terminals": [
                        2771429953104,
                        2771431965024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443986928,
                    "terminals": [
                        2771420927504,
                        2771442492896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357872672,
                    "terminals": [
                        2771367115072,
                        2771371256032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445264928,
                    "terminals": [
                        2771420929472,
                        2771425763392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771444675056,
                    "terminals": [
                        2771430371488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456275024,
                    "terminals": [
                        2771443131920,
                        2771439555248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445264976,
                    "terminals": [
                        2771430778432,
                        2771420561568,
                        2771425761216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431043664,
                    "terminals": [
                        2771437561456,
                        2771437562128,
                        2771437592384,
                        2771437561744,
                        2771437562320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457749632,
                    "terminals": [
                        2771367730240,
                        2771360680112,
                        2771436661440,
                        2771367028000,
                        2771382440288,
                        2771421588400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431076384,
                    "terminals": [
                        2771441592496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357872816,
                    "terminals": [
                        2771374442048,
                        2771361472720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357872864,
                    "terminals": [
                        2771439264384,
                        2771439554624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456275216,
                    "terminals": [
                        2771431896448,
                        2771380726512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445265168,
                    "terminals": [
                        2771382441776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457749824,
                    "terminals": [
                        2771431896592,
                        2771418002480,
                        2771382391904,
                        2771425937584,
                        2771449614832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443987264,
                    "terminals": [
                        2771425939120,
                        2771442615872,
                        2771361282128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771444675392,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771357873008,
                    "terminals": [
                        2771430115840,
                        2771422110864,
                        2771422112544,
                        2771430123504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457749872,
                    "terminals": [
                        2771435776848,
                        2771439312752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443987312,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771357873056,
                    "terminals": [
                        2771425766176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456275408,
                    "terminals": [
                        2771444999744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357873200,
                    "terminals": [
                        2771421238272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771458077744,
                    "terminals": [
                        2771360679920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443987504,
                    "terminals": [
                        2771442616736,
                        2771431305376,
                        2771382050768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357873248,
                    "terminals": [
                        2771442841536,
                        2771421974640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456275600,
                    "terminals": [
                        2771361195200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443987648,
                    "terminals": [
                        2771437105552,
                        2771439388320,
                        2771436950960,
                        2771437108960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357873392,
                    "terminals": [
                        2771360925824,
                        2771422520176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357873440,
                    "terminals": [
                        2771422599440,
                        2771421393056,
                        2771443562288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445265696,
                    "terminals": [
                        2771373922336,
                        2771421164688,
                        2771429795056,
                        2771383678240,
                        2771420554048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431077152,
                    "terminals": [
                        2771421238656,
                        2771421319616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456275792,
                    "terminals": [
                        2771420801920,
                        2771420829776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431044432,
                    "terminals": [
                        2771431566784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443987840,
                    "terminals": [
                        2771357859600,
                        2771373616720,
                        2771434587088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357873584,
                    "terminals": [
                        2771421967504,
                        2771430826480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357873632,
                    "terminals": [
                        2771360192784,
                        2771430964672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431077344,
                    "terminals": [
                        2771430123792,
                        2771443800288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456275984,
                    "terminals": [
                        2771422514672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445265936,
                    "terminals": [
                        2771360485136,
                        2771431512384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445265984,
                    "terminals": [
                        2771436914528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357873776,
                    "terminals": [
                        2771437561936,
                        2771437559968,
                        2771437592240,
                        2771437561504,
                        2771437561120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443988080,
                    "terminals": [
                        2771360485280,
                        2771426008752,
                        2771368876496,
                        2771429951568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357873824,
                    "terminals": [
                        2771372573456,
                        2771441785968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771419281056,
                    "terminals": [
                        2771422469136,
                        2771442990144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445266080,
                    "terminals": [
                        2771432655504,
                        2771382442544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456276176,
                    "terminals": [
                        2771420553376,
                        2771361474112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443988128,
                    "terminals": [
                        2771383944768,
                        2771430429504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357873968,
                    "terminals": [
                        2771443431600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443988272,
                    "terminals": [
                        2771442841152,
                        2771439609552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357874016,
                    "terminals": [
                        2771434162688,
                        2771434160192,
                        2771434162880,
                        2771435776272,
                        2771435776944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2770808780640,
                    "terminals": [
                        2771382494736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443988320,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771456276368,
                    "terminals": [
                        2771430430992,
                        2771444577712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445266320,
                    "terminals": [
                        2771442883936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445266368,
                    "terminals": [
                        2771430827008,
                        2771430660272,
                        2771430659648,
                        2771430660032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443988464,
                    "terminals": [
                        2771433096960,
                        2771422466544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357874208,
                    "terminals": [
                        2771422600544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445266464,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771357874256,
                    "terminals": [
                        2771421377920,
                        2771425761696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456276560,
                    "terminals": [
                        2771422111776,
                        2771430226480,
                        2771423231232,
                        2771422122288,
                        2771422122336,
                        2771422093168,
                        2771430123456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457751168,
                    "terminals": [
                        2771425938352,
                        2771441760480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457751216,
                    "terminals": [
                        2771443930592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443988656,
                    "terminals": [
                        2771359568416,
                        2771360449056,
                        2771367862432,
                        2771357844768,
                        2771423063344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357874400,
                    "terminals": [
                        2771422123008,
                        2771423230992,
                        2771422109760,
                        2771422111824,
                        2771422538912,
                        2771422123248,
                        2771422093120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443988704,
                    "terminals": [
                        2771299983616,
                        2771299032128,
                        2771454019952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357874448,
                    "terminals": [
                        2771454296272,
                        2771422369872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431045392,
                    "terminals": [
                        2771422042672,
                        2771422019696,
                        2771422023344,
                        2771428477632,
                        2771421968176,
                        2771438048688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456276800,
                    "terminals": [
                        2771366963568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771444676976,
                    "terminals": [
                        2771437061840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357874592,
                    "terminals": [
                        2771423016128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456276896,
                    "terminals": [
                        2771367115792,
                        2771422520224,
                        2771422520416,
                        2771382442736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357874640,
                    "terminals": [
                        2771421976464,
                        2771369854000,
                        2771370270288,
                        2771430099936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443989040,
                    "terminals": [
                        2771373614944,
                        2771420822688,
                        2771426006112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357874784,
                    "terminals": [
                        2771433368736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456277088,
                    "terminals": [
                        2771422295952,
                        2771368845472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771368786528,
                    "terminals": [
                        2771437563040,
                        2771462827696,
                        2771441591920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357874832,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771357874976,
                    "terminals": [
                        2771448910848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445267232,
                    "terminals": [
                        2771431512576,
                        2771421624544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431045920,
                    "terminals": [
                        2771430779680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875024,
                    "terminals": [
                        2771435930000,
                        2771443161456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456277328,
                    "terminals": [
                        2771463113888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420166992,
                    "terminals": [
                        2771442805632,
                        2771437561888,
                        2771430790864,
                        2771442802896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457751888,
                    "terminals": [
                        2771361197216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875168,
                    "terminals": [
                        2771431487376,
                        2771438447632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456277472,
                    "terminals": [
                        2771428422176,
                        2771380726320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875216,
                    "terminals": [
                        2771434163072,
                        2771435776416,
                        2771434163024,
                        2771421951456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420167280,
                    "terminals": [
                        2771443702512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875360,
                    "terminals": [
                        2771422520752,
                        2771367519328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445267616,
                    "terminals": [
                        2771439511200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875408,
                    "terminals": [
                        2771382496416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445267664,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2771420167424,
                    "terminals": [
                        2771439071392,
                        2771421238848,
                        2771428841312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875552,
                    "terminals": [
                        2771421968512,
                        2771430688752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456277856,
                    "terminals": [
                        2771422672640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875600,
                    "terminals": [
                        2771442364080,
                        2771360191200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445267856,
                    "terminals": [
                        2771438446480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771458080144,
                    "terminals": [
                        2771432704272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420167616,
                    "terminals": [
                        2771357844288,
                        2771421377344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445267904,
                    "terminals": [
                        2771431566496,
                        2771366575600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429277120,
                    "terminals": [
                        2771444273056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875744,
                    "terminals": [
                        2771371124480,
                        2771368816848,
                        2771370149728,
                        2771374442096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456278048,
                    "terminals": [
                        2771433260800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445268000,
                    "terminals": [
                        2771361474064,
                        2771422519984,
                        2771439074752,
                        2771382441200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875792,
                    "terminals": [
                        2771368197280,
                        2771429890416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420167760,
                    "terminals": [
                        2771370787456,
                        2771423063200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771458080288,
                    "terminals": [
                        2771423117072,
                        2771358598768,
                        2771418106992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429277312,
                    "terminals": [
                        2771430745712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457752704,
                    "terminals": [
                        2771361475792,
                        2771440674272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431046736,
                    "terminals": [
                        2771439071296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771465256624,
                    "terminals": [
                        2771425937920,
                        2771360678192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457752752,
                    "terminals": [
                        2771430838032,
                        2771430759968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443990240,
                    "terminals": [
                        2771421442592,
                        2771423295712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875936,
                    "terminals": [
                        2771361282608,
                        2771422498384,
                        2771418143184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771465256672,
                    "terminals": [
                        2771430658736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431046928,
                    "terminals": [
                        2771360438064,
                        2771368119216,
                        2771434162640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456278240,
                    "terminals": [
                        2771382494016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357875984,
                    "terminals": [
                        2771430225856,
                        2771443799376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771465256720,
                    "terminals": [
                        2771437692432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420167904,
                    "terminals": [
                        2771443932512,
                        2771431787632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445268240,
                    "terminals": [
                        2771436951200,
                        2771430705328,
                        2771430704896,
                        2771430703888,
                        2771437163952,
                        2771430688080,
                        2771430857648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771458080480,
                    "terminals": [
                        2771443931120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771443990288,
                    "terminals": [
                        2771422729744,
                        2771444577952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420168048,
                    "terminals": [
                        2771367966128,
                        2771420553568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771429277552,
                    "terminals": [
                        2771430812784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457752944,
                    "terminals": [
                        2771443700352,
                        2771443703136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456278432,
                    "terminals": [
                        2771373657248,
                        2771429853600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771465256864,
                    "terminals": [
                        2771444745264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357876128,
                    "terminals": [
                        2771366530976,
                        2771381725504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771456278480,
                    "terminals": [
                        2771367952336,
                        2771433259600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771465256912,
                    "terminals": [
                        2771462484752,
                        2771442360864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771357876176,
                    "terminals": [
                        2771422428704,
                        2771422599536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771420168144,
                    "terminals": [
                        2771380727616,
                        2771430552432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771445268432,
                    "terminals": [
                        2771423255088,
                        2771423243376,
                        2771423255808,
                        2771423241984,
                        2771423254848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771372261440,
                    "terminals": [
                        2771370923968,
                        2771312216288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771453984880,
                    "terminals": [
                        2771357859648,
                        2771441761344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449921648,
                    "terminals": [
                        2771436659904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771453984928,
                    "terminals": [
                        2771422630912,
                        2771418107280,
                        2771357859120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771441107152,
                    "terminals": [
                        2771441593216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771449921744,
                    "terminals": [
                        2771418141264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771453985072,
                    "terminals": [
                        2771421966736,
                        2771430867104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771441107296,
                    "terminals": [
                        2771370922768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771457851744,
                    "terminals": [
                        2771444745888,
                        2771420937664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2771431014752,
                    "terminals": [
