{
    "ver": "1.0",
    "_cls": "Model",
    "name": "Banshee_F3_UIUC",
    "core_model_id": "debb5523-369f-11eb-ac96-509a4c4e2fb4",
    "vars": {
        "Ts": 0.001,
        "Ts_gen": 4e-05,
        "Ts_gfeed": 8e-05,
        "Ts_gform": 4e-05,
        "sys_f": 60.0,
        "sys_w": 376.99111843077515,
        "ft2mi": 0.0001893939393939394,
        "Vgrid": 115000.0,
        "SCgrid": 100000000.0,
        "ratio_grid": 30.0,
        "Rgrid": 4.40588629826644,
        "Lgrid": 0.3506092915349784,
        "V_13800": 13800,
        "V_480": 480,
        "V_4160": 4160,
        "tauC_snubber": 2.6525823848649227e-05,
        "tauL_snubber": 2.6525823848649227e-05,
        "QL_snubber": 100000.0,
        "QC_snubber": 100000.0,
        "QC_snubberF1": 29999.999999999996,
        "QC_core480": 300.0,
        "QC_core4160": 300.0,
        "QC_core13800": 3000.0,
        "QC_corePCC": 50000.0,
        "QC_coreMT": 5000.0,
        "C_core480": 3.453883313626201e-06,
        "C_core4160": 4.598365358378079e-08,
        "C_core13800": 4.178611192288788e-08,
        "C_corePCC": 6.96435198714798e-07,
        "C_coreMT": 6.96435198714798e-08,
        "L_core13800": 5.051577893736758,
        "L_core480": 0.006111549814728781,
        "L_core4160": 0.006111549814728781,
        "PL_snubber": 1000.0000000000001,
        "QL_PL": 99.99999999999999,
        "C_snubber13800": 1.3930096844693389e-06,
        "RC_snubber13800": 19.04209579042096,
        "L_snubber13800": 1.5459343828202602e-05,
        "RL_snubber13800": 0.582803532,
        "C_snubber13800_F1": 4.1790290534080165e-07,
        "RC_snubber13800_F1": 63.47365263473654,
        "C_snubber4160": 1.532941731637972e-05,
        "RC_snubber4160": 1.7303869613038698,
        "L_snubber4160": 1.4048163230064219e-06,
        "RL_snubber4160": 0.05296032768,
        "C_snubber480": 0.0011514095673191879,
        "RC_snubber480": 0.023037696230376964,
        "L_snubber480": 1.870317589801449e-08,
        "RL_snubber480": 0.0007050931199999999,
        "Sn_50MVA": 50000000.0,
        "V1_50MVA": 115000.0,
        "V2_50MVA": 13800.0,
        "Z_50MVA": 0.15,
        "Z_ratio_50MVA": 30.0,
        "R_50MVA": 0.0024986122674478858,
        "L_50MVA": 9.941662330859496e-05,
        "R1_50MVA": 1.9826488342198973,
        "R2_50MVA": 0.009516714404255507,
        "L1_50MVA": 0.07888709059537011,
        "L2_50MVA": 0.00037865803485777653,
        "Sn_500kVA_1": 500000.0,
        "V1_500kVA_1": 13800.0,
        "V2_500kVA_1": 480.0,
        "Z_500kVA_1": 0.05,
        "Z_ratio_500kVA_1": 4.9,
        "R_500kVA_1": 0.0049990002999000345,
        "L_500kVA_1": 3.248763733675078e-05,
        "R1_500kVA_1": 5.712057702677775,
        "R2_500kVA_1": 0.002303539338193936,
        "L1_500kVA_1": 0.03712167392646491,
        "L2_500kVA_1": 1.497030328477476e-05,
        "Sn_500kVA_2": 500000.0,
        "V1_500kVA_2": 13800.0,
        "V2_500kVA_2": 208.0,
        "Z_500kVA_2": 0.05,
        "Z_ratio_500kVA_2": 4.9,
        "Rm_500kVA_2": 100000.0,
        "Lm_500kVA_2": 200,
        "R_500kVA_2": 0.0049990002999000345,
        "L_500kVA_2": 3.248763733675078e-05,
        "R1_500kVA_2": 5.712057702677775,
        "R2_500kVA_2": 0.0004325534979497502,
        "L1_500kVA_2": 0.03712167392646491,
        "L2_500kVA_2": 2.8110902834743716e-06,
        "Sn_1MVA": 1000000.0,
        "V1_1MVA": 13800.0,
        "V2_1MVA": 480.0,
        "Z_1MVA": 0.0556,
        "Z_ratio_1MVA": 5.49,
        "Rm_1MVA": 100000.0,
        "Lm_1MVA": 200,
        "R_1MVA": 0.004981782864283685,
        "L_1MVA": 3.627404809795216e-05,
        "R1_1MVA": 2.846192186022555,
        "R2_1MVA": 0.0011478027719309608,
        "L1_1MVA": 0.02072408915932203,
        "L2_1MVA": 8.357540681768178e-06,
        "Sn_1500kVA": 1500000.0,
        "V1_1500kVA": 4160.0,
        "V2_1500kVA": 480.0,
        "Z_1500kVA": 0.0575,
        "Z_ratio_1500kVA": 5.04,
        "Rm_1500kVA": 100000.0,
        "Lm_1500kVA": 200,
        "R_1500kVA": 0.005595291609438678,
        "L_1500kVA": 3.740176934267644e-05,
        "R1_1500kVA": 0.19365975695260396,
        "R2_1500kVA": 0.000859436791209781,
        "L1_1500kVA": 0.001294520119073243,
        "L2_1500kVA": 5.744911771035101e-06,
        "Sn_2MVA_1": 2000000.0,
        "V1_2MVA_1": 4160.0,
        "V2_2MVA_1": 480.0,
        "Z_2MVA_1": 0.0575,
        "Z_ratio_2MVA_1": 5.7,
        "Rm_2MVA_1": 100000.0,
        "Lm_2MVA_1": 200,
        "R_2MVA_1": 0.004967984992733601,
        "L_2MVA_1": 3.755727001799555e-05,
        "R1_2MVA_1": 0.12896094163537591,
        "R2_2MVA_1": 0.0005723118711629108,
        "L1_2MVA_1": 0.0009749266380351357,
        "L2_2MVA_1": 4.326597506073088e-06,
        "Sn_2MVA_2": 2000000.0,
        "V1_2MVA_2": 13800.0,
        "V2_2MVA_2": 480.0,
        "Z_2MVA_2": 0.0575,
        "Z_ratio_2MVA_2": 5.7,
        "Rm_2MVA_2": 100000.0,
        "Lm_2MVA_2": 200,
        "R_2MVA_2": 0.004967984992733601,
        "L_2MVA_2": 3.755727001799555e-05,
        "R1_2MVA_2": 1.4191545930242804,
        "R2_2MVA_2": 0.0005723118711629108,
        "L1_2MVA_2": 0.010728609753340609,
        "L2_2MVA_2": 4.326597506073088e-06,
        "Sn_2500kVA_1": 2500000.0,
        "V1_2500kVA_1": 13800.0,
        "V2_2500kVA_1": 480.0,
        "Z_2500kVA_1": 0.0556,
        "Z_ratio_2500kVA_1": 5.52,
        "Rm_2500kVA_1": 100000.0,
        "Lm_2500kVA_1": 200,
        "R_2500kVA_1": 0.004955570562239621,
        "L_2500kVA_1": 3.6280363337771455e-05,
        "R1_2500kVA_1": 1.132486629447496,
        "R2_2500kVA_1": 0.0004567053830160035,
        "L1_2500kVA_1": 0.008291078872854235,
        "L2_2500kVA_1": 3.343598285209017e-06,
        "Sn_2500kVA_2": 2500000.0,
        "V1_2500kVA_2": 13800.0,
        "V2_2500kVA_2": 480.0,
        "Z_2500kVA_2": 0.0575,
        "Z_ratio_2500kVA_2": 6.6,
        "Rm_2500kVA_2": 100000.0,
        "Lm_2500kVA_2": 200,
        "R_2500kVA_2": 0.004306904658554855,
        "L_2500kVA_2": 3.770058412089843e-05,
        "R1_2500kVA_2": 0.9842483078102239,
        "R2_2500kVA_2": 0.00039692433333241543,
        "L1_2500kVA_2": 0.008615639087980676,
        "L2_2500kVA_2": 3.474485832581999e-06,
        "Sn_3750kVA": 3750000.0,
        "V1_3750kVA": 13800.0,
        "V2_3750kVA": 4160.0,
        "Z_3750kVA": 0.0475,
        "Z_ratio_3750kVA": 11.4,
        "Rm_3750kVA": 100000.0,
        "Lm_3750kVA": 200,
        "R_3750kVA": 0.002075364008227546,
        "L_3750kVA": 3.137892185932018e-05,
        "R1_3750kVA": 0.3161858573814831,
        "R2_3750kVA": 0.009577445168208697,
        "L1_3750kVA": 0.004780641503111148,
        "L2_3750kVA": 0.00014480828536764037,
        "Sn_5MVA": 5000000.0,
        "V1_5MVA": 13800.0,
        "V2_5MVA": 480.0,
        "Z_5MVA": 0.055,
        "Z_ratio_5MVA": 5.44,
        "Rm_5MVA": 100000.0,
        "Lm_5MVA": 200,
        "R_5MVA": 0.0049718429501552355,
        "L_5MVA": 3.5871966641318824e-05,
        "R1_5MVA": 0.5681026628565378,
        "R2_5MVA": 0.00022910252314315324,
        "L1_5MVA": 0.004098874396303654,
        "L2_5MVA": 1.6529802228319714e-06,
        "R1_cable11": 0.2685,
        "X1_cable11": 0.207,
        "R0_cable11": 2.1408,
        "X0_cable11": 1.582,
        "B_cable11": 0.0003087587,
        "L0_cable11": 0.004196385332856308,
        "L1_cable11": 0.0005490845536670389,
        "C0_cable11": 8.190078887937932e-07,
        "R_cable11": [
            [
                2.1408,
                0.0,
                0.0
            ],
            [
                0.0,
                0.2685,
                0.0
            ],
            [
                0.0,
                0.0,
                0.2685
            ]
        ],
        "L_cable11": [
            [
                0.004196385332856308,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0005490845536670389,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0005490845536670389
            ]
        ],
        "C_cable11": [
            [
                8.190078887937932e-07,
                0.0,
                0.0
            ],
            [
                0.0,
                8.190078887937932e-07,
                0.0
            ],
            [
                0.0,
                0.0,
                8.190078887937932e-07
            ]
        ],
        "R1_cable13": 0.1206,
        "X1_cable13": 0.1878,
        "R0_cable13": 1.8354,
        "X0_cable13": 1.2165,
        "B_cable13": 0.0003840177,
        "L0_cable13": 0.003226866471188178,
        "L1_cable13": 0.0004981549718776324,
        "C0_cable13": 1.0186385864963423e-06,
        "R_cable13": [
            [
                1.8354,
                0.0,
                0.0
            ],
            [
                0.0,
                0.1206,
                0.0
            ],
            [
                0.0,
                0.0,
                0.1206
            ]
        ],
        "L_cable13": [
            [
                0.003226866471188178,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0004981549718776324,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0004981549718776324
            ]
        ],
        "C_cable13": [
            [
                1.0186385864963423e-06,
                0.0,
                0.0
            ],
            [
                0.0,
                1.0186385864963423e-06,
                0.0
            ],
            [
                0.0,
                0.0,
                1.0186385864963423e-06
            ]
        ],
        "l_U_L1": 0.5681818181818182,
        "l_U_L2": 0.0946969696969697,
        "l_U_L3": 0.0946969696969697,
        "l_U_L4": 0.0946969696969697,
        "l_F1L1": 0.3409090909090909,
        "l_F1L2": 1.0416666666666667,
        "l_F1L3": 0.1893939393939394,
        "l_F1L4": 0.5681818181818182,
        "l_F1L5": 0.5681818181818182,
        "l_F1L6": 0.2840909090909091,
        "l_F1L7": 0.3787878787878788,
        "l_F1L8": 0.1893939393939394,
        "l_F1L9": 0.3787878787878788,
        "l_F1DG": 0.3787878787878788,
        "l_F2L0": 0.001893939393939394,
        "l_F2L1": 1.0416666666666667,
        "l_F2L2": 0.3787878787878788,
        "l_F2L3": 0.5681818181818182,
        "l_F2L4": 0.2840909090909091,
        "l_F2L5": 0.2840909090909091,
        "l_F2L6": 0.2840909090909091,
        "l_F3L1": 0.4734848484848485,
        "l_F3L2": 0.3787878787878788,
        "l_F3L3": 0.3787878787878788,
        "l_F3L4": 0.2840909090909091,
        "l_F3LNGG": 0.3787878787878788,
        "L_inv_ess": 0.000133,
        "L_grid_ess": 8e-05,
        "K": 10,
        "T1": 0.0001,
        "T2": 0.0,
        "T3": 0.5001,
        "T4": 0.025,
        "T5": 0.0009,
        "T6": 0.00574,
        "Pm0": 0.0005,
        "Tmax": 1.1,
        "Tmin": 0,
        "Td": 0.024,
        "dummy": 12.48,
        "coeff1": 0.08012820512820512,
        "coeff2": 0.08012820512820512,
        "coeff3": 1.0,
        "coeff4": -0.8397435897435898,
        "numTF4d": [
            18.214285714285715,
            -17.5
        ],
        "denTF4d": [
            1.0,
            -0.28571428571428564
        ],
        "numTF3d": [
            0.08012820512820512,
            0.08012820512820512
        ],
        "denTF3d": [
            1.0,
            -0.8397435897435898
        ],
        "numTF1d": [
            1001.1999999999999,
            2.0,
            -999.1999999999999
        ],
        "denTF1d": [
            1.2,
            2.0,
            0.8
        ],
        "f": 60.0,
        "pms": 2.0,
        "Sb_gen1": 3500000.0,
        "Vn_gen1": 13800.0,
        "Rs_pu_gen1": 0.008979,
        "Lls_pu_gen1": 0.05,
        "Lmd_pu_gen1": 2.35,
        "Lmq_pu_gen1": 1.72,
        "Rf_pu_gen1": 0.00206,
        "Llfd_pu_gen1": 0.511,
        "Rkd_pu_gen1": 0.2826,
        "Rkq_pu_gen1": 0.02545,
        "Llkd_pu_gen1": 3.738,
        "Llkq_pu_gen1": 0.2392,
        "Ns_fd_gen1": 1.0,
        "Ns_kd_gen1": 1.0,
        "Ns_kq_gen1": 1.0,
        "H_gen1": 0.3468,
        "Fpu_gen1": 0.009238,
        "Vb_gen1": 11267.65281680262,
        "wb_gen1": 376.99111843077515,
        "wmb_gen1": 188.49555921538757,
        "Zb_gen1": 54.41142857142857,
        "Trq_b_gen1": 18568.076694054456,
        "Fb_gen1": 98.50670631893951,
        "Lb_gen1": 0.14433079696390738,
        "Rs_gen1": 0.48856021714285713,
        "Lls_gen1": 0.007216539848195369,
        "Lmd_gen1": 0.33917737286518235,
        "Lmq_gen1": 0.24824897077792069,
        "Rkd_gen1": 15.376669714285716,
        "Rkq_gen1": 1.3847708571428572,
        "Llkd_gen1": 0.5395085190510858,
        "Llkq_gen1": 0.03452392663376665,
        "F_gen1": 0.9100049529743631,
        "J_gen1": 68.32425150281645,
        "Lsfd_gen1": 0.22611824857678822,
        "ifn_gen1": 132.18029755999268,
        "ifb_gen1": 310.6236992659828,
        "Vfb_gen1": 11267.652816802616,
        "Zfb_gen1": 36.274285714285696,
        "Lfb_gen1": 0.09622053130927154,
        "Rf_gen1": 0.07472502857142854,
        "Llfd_gen1": 0.049168691499037756,
        "Rf_prime_gen1": 0.11208754285714281,
        "Llfd_prime_gen1": 0.07375303724855664,
        "Tr_gen1": 0.002,
        "Ka_gen1": 200,
        "Ta_gen1": 0.002,
        "Ke_gen1": 1.0,
        "Te_gen1": 1e-08,
        "Tb_gen1": 1e-12,
        "Tc_gen1": 1e-12,
        "Kf_gen1": 0,
        "Tf_gen1": 1e-12,
        "Efmin_gen1": -0.1,
        "Efmax_gen1": 5.0,
        "Vt0_gen1": 0.0,
        "Vf0_gen1": 0.0,
        "Const_gen1": 0.0,
        "Sb_gen2": 4000000.0,
        "Vn_gen2": 13800.0,
        "Rs_pu_gen2": 0.008979,
        "Lls_pu_gen2": 0.05,
        "Lmd_pu_gen2": 2.35,
        "Lmq_pu_gen2": 1.72,
        "Rf_pu_gen2": 0.00206,
        "Llfd_pu_gen2": 0.511,
        "Rkd_pu_gen2": 0.2826,
        "Rkq_pu_gen2": 0.02545,
        "Llkd_pu_gen2": 3.738,
        "Llkq_pu_gen2": 0.2392,
        "Ns_fd_gen2": 1.0,
        "Ns_kd_gen2": 1.0,
        "Ns_kq_gen2": 1.0,
        "H_gen2": 0.3468,
        "Fpu_gen2": 0,
        "Vb_gen2": 11267.65281680262,
        "wb_gen2": 376.99111843077515,
        "wmb_gen2": 188.49555921538757,
        "Zb_gen2": 47.61,
        "Trq_b_gen2": 21220.65907891938,
        "Fb_gen2": 112.57909293593087,
        "Lb_gen2": 0.12628944734341896,
        "Rs_gen2": 0.42749018999999994,
        "Lls_gen2": 0.006314472367170948,
        "Lmd_gen2": 0.2967802012570346,
        "Lmq_gen2": 0.2172178494306806,
        "Rkd_gen2": 13.454586,
        "Rkq_gen2": 1.2116745,
        "Llkd_gen2": 0.47206995416970005,
        "Llkq_gen2": 0.030208435804545814,
        "F_gen2": 0.0,
        "J_gen2": 78.08485886036166,
        "Lsfd_gen2": 0.1978534675046897,
        "ifn_gen2": 151.06319721142017,
        "ifb_gen2": 354.9985134468374,
        "Vfb_gen2": 11267.652816802618,
        "Zfb_gen2": 31.739999999999995,
        "Lfb_gen2": 0.08419296489561263,
        "Rf_gen2": 0.0653844,
        "Llfd_gen2": 0.04302260506165806,
        "Rf_prime_gen2": 0.09807659999999999,
        "Llfd_prime_gen2": 0.06453390759248709,
        "Tr_gen2": 0.001,
        "Ka_gen2": 20.0,
        "Ta_gen2": 0.002,
        "Ke_gen2": 1.0,
        "Te_gen2": 0.001,
        "Tb_gen2": 0.0,
        "Tc_gen2": 0.0,
        "Kf_gen2": 0,
        "Tf_gen2": 0.001,
        "Efmin_gen2": -5.0,
        "Efmax_gen2": 5.0,
        "Vt0_gen2": 0.0,
        "Vf0_gen2": 0.0,
        "Const_gen2": 0.0,
        "dummy_gain_exciter": 0.01,
        "Rl": 0.1,
        "Ll": 0.01,
        "Rl_mach": 0.1,
        "Ll_mach": 0.01,
        "Rl_shunt": 4761.0,
        "load": 0.196837209302326,
        "cb_init_cond_time": 0.101,
        "time_flag_delay": 0.2,
        "configF1_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.101",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.102",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.103",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.104",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.105",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.106",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.107",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.108",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.109",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.110",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.111",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.112",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.113",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.114",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.115",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.116",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.117",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.118",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.119",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.120",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.121",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.122",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.123",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.124",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.125",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.126",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.127",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.128",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB15": {
            "port": 502,
            "ip_addr": "192.168.10.129",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB16": {
            "port": 502,
            "ip_addr": "192.168.10.130",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB17": {
            "port": 502,
            "ip_addr": "192.168.10.131",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB18": {
            "port": 502,
            "ip_addr": "192.168.10.132",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB19": {
            "port": 502,
            "ip_addr": "192.168.10.133",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.134",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.135",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.136",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.137",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.138",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.139",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.140",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.141",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.142",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "dms_config": {
            "port": 502,
            "ip_addr": "192.168.10.54",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "0,1,2,7,3,8,4,9,5,10,6,11,12,13,14,15",
            "holding_register_output_addresses": "",
            "input_register_adresses": ""
        },
        "configCHP": {
            "port": 502,
            "ip_addr": "192.168.10.55",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001",
            "input_register_adresses": "0,1,2,3,4"
        },
        "Rm_utility_transfo1": 100000.0,
        "Lm_utility_transfo1": 200,
        "Rm_feeder1_transfo1": 100000.0,
        "Lm_feeder1_transfo1": 200,
        "Rm_feeder1_transfo2": 100000.0,
        "Lm_feeder1_transfo2": 200,
        "Rm_feeder1_transfo3": 100000.0,
        "Lm_feeder1_transfo3": 200,
        "Rm_feeder1_transfo4": 100000.0,
        "Lm_feeder1_transfo4": 200,
        "Rm_feeder1_transfo5": 100000.0,
        "Lm_feeder1_transfo5": 200,
        "Rm_feeder1_transfo6": 100000.0,
        "Lm_feeder1_transfo6": 200,
        "Rm_feeder1_transfo7": 100000.0,
        "Lm_feeder1_transfo7": 200,
        "sys_cpu_exec_rate_1": 5e-05,
        "sys_cpu_exec_rate_2": 0.0001
    },
    "dev_partitions": [
        {
            "_cls": "DevPartition",
            "name": "hil0",
            "dev_id": "0",
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "hw_device": true,
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 30,
                        "active_fuses": false,
                        "sys_clk_freq": 150000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 8,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 1,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_3d_lut": false,
                        "mchn_3d_lut_size": 0,
                        "forward_voltage_drop": true,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": true,
                        "hssl_ext_reset": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_3d_lut_latency_fixed": 58,
                        "sg_channel_latency": 42,
                        "sg_max_period": 16777216,
                        "lut_channel_latency": 54,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "ext_cpu_app_num": 8,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ],
                        "pwr_rail_oc_ind": [
                            [],
                            []
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg4",
                                "exec_rates_no": 2,
                                "cm_baseaddr": 2155872256,
                                "indep_irq_per_er": false
                            }
                        ],
                        "user_sp_cpu": [
                            {
                                "cpu_type": "arm_a9",
                                "cpu_cfg": "arm_cfg2",
                                "exec_rates_no": 4,
                                "cm_baseaddr": 2155872512,
                                "indep_irq_per_er": false
                            }
                        ],
                        "comm_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg6",
                                "exec_rates_no": 1,
                                "cm_baseaddr": 2155872768,
                                "DEF_SAMPLE_TIME": 1,
                                "comm_dmem_size": 65536,
                                "comm_dmem_addr": 0,
                                "eth_ve_max_input_size": 350,
                                "bytes_used_by_eth_ve_module": 2048,
                                "cache_line_len": 16
                            }
                        ],
                        "host_cpu": [
                            {
                                "cpu_type": "arm_a9_linux"
                            }
                        ]
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 5,
                        "exc_id": 6,
                        "exc_addr": 7,
                        "cm_en": 8192,
                        "curr_cnt": 40,
                        "max_cnt": 48
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 0,
                            "exc_occurred": 5,
                            "exc_id": 6,
                            "exc_addr": 7,
                            "cm_en": 8192,
                            "curr_cnt": 40,
                            "max_cnt": 48
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        },
                        "cm_cfg3": {
                            "t_violation": 0,
                            "cm_en": 8192,
                            "exc_occurred": 20,
                            "exc_id": 24,
                            "exc_addr": 28,
                            "curr_cnt": 160,
                            "max_cnt": 192
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 4
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        },
                        "cm_cfg3": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "pwr_rail_oc_ignore_modulo": 30,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst_n": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "gp_hssl_link_up": 49,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_before_load": 53,
                        "cu_ext_app_status": 54,
                        "cu_cpu_sp_init_done": 56,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_cpu_cfg": 80,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_en": 104,
                        "cu_system_irq_ack": 112,
                        "tmr_violation": 2097152,
                        "tmr_clr": 2097156,
                        "tmr_exception_occurred": 2097157,
                        "tmr_exception_id": 2097158,
                        "tmr_exception_addr": 2097159,
                        "tmr_en": 2097160,
                        "tmr_cnt_modulo": 2097168,
                        "tmr_stop": 2097184,
                        "tmr_curr_cnt": 2097192,
                        "tmr_max_cnt": 2097200,
                        "tmr_cnt_timeout_modulo": 2097208
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536,
                        "tmr_offset": 64
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "capture_trigger_baseaddr": 16,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_3d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59,
                        "lut_angle1_max": 64,
                        "lut_angle1_seg_max": 65,
                        "lut_angle1": 66,
                        "lut_angle1_segment": 67,
                        "lut_angle2_max": 68,
                        "lut_angle2_seg_max": 69,
                        "lut_angle2": 70,
                        "lut_angle2_segment": 71
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_3D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "no_of_el_x": 224,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 384,
                        "start": 256,
                        "table_toggle": 272,
                        "max_addr_z": 288,
                        "in_sf_z": 320,
                        "in_offset_z": 352
                    },
                    "MS_3D_LUT_MEM_MAP": {
                        "lut_3d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_fvd_srcs_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_spc_fvd_srcs": [
                            16,
                            32,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            112,
                            128,
                            320
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            128,
                            144,
                            384
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            144,
                            160,
                            512
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            16,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            192,
                            544
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            200,
                            552
                        ],
                        "mvm_constant_1": [
                            169,
                            201,
                            553
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            208,
                            560
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            272,
                            816
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 46,
                        "fsm_sw_gds": 47,
                        "fsm_sup_ctrl_mode": 48,
                        "fsm_sup_ctrl_val": 49,
                        "fsm_gds_disc_en": 50,
                        "fsm_gds_disc_inv_mask": 51,
                        "fsm_gds1_disc_mv_addr": 52,
                        "fsm_gds2_disc_mv_addr": 53,
                        "fsm_gds3_disc_mv_addr": 54,
                        "fsm_gds4_disc_mv_addr": 55,
                        "fsm_gds5_disc_mv_addr": 56,
                        "fsm_gds6_disc_mv_addr": 57,
                        "fsm_fvd_val1": 58,
                        "fsm_fvd_val2": 59,
                        "fsm_fvd_val3": 60,
                        "fsm_fvd_val4": 61,
                        "fsm_fvd_val5": 62,
                        "fsm_fvd_val6": 63,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.3",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 2,
                    "simulation_method": "bilinear",
                    "simulation_time_step": "4e-6",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": true,
                    "enb_dep_sw_detect": false,
                    "code_section": "external memory",
                    "data_section": "external memory",
                    "user_cpu_optimization": "medium",
                    "user_real_type_precision": "double precision",
                    "user_cpu_part_option": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 5e-05,
                    "sys_sp_rate_2": 0.0001,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false,
                    "matrix_based_reduction": true,
                    "export_ss_to_pickle": false,
                    "cce_platform": "generic",
                    "cce_custom_type_int": "",
                    "cce_custom_type_real": "",
                    "cce_custom_type_uint": "",
                    "cce_directory": "",
                    "cce_use_custom_type_int": "int",
                    "cce_use_custom_type_real": "double",
                    "cce_use_custom_type_uint": "unsigned int",
                    "cce_use_relative_names": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2776632565872,
                    "terminals": [
                        2776632649232,
                        2776632648992,
                        2776632648560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632641664,
                    "terminals": [
                        2776632668464,
                        2776632538928,
                        2776632538736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632641712,
                    "terminals": [
                        2776632669904,
                        2776632537296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632565968,
                    "terminals": [
                        2776632668560,
                        2776632538832,
                        2776632538976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632641808,
                    "terminals": [
                        2776632650432,
                        2776632650864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566064,
                    "terminals": [
                        2776632670480,
                        2776632651680,
                        2776632651200,
                        2776632670240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632641904,
                    "terminals": [
                        2776632669952,
                        2776632672016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566160,
                    "terminals": [
                        2776632648800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642000,
                    "terminals": [
                        2776632670000,
                        2776632672208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566256,
                    "terminals": [
                        2776632539552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566352,
                    "terminals": [
                        2776632651344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642192,
                    "terminals": [
                        2776632671104,
                        2776632669712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566448,
                    "terminals": [
                        2776632539504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566544,
                    "terminals": [
                        2776632539120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642384,
                    "terminals": [
                        2776632648752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566640,
                    "terminals": [
                        2776632540512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642432,
                    "terminals": [
                        2776632648224,
                        2776632649040,
                        2776632650096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642480,
                    "terminals": [
                        2776632651632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566736,
                    "terminals": [
                        2776632668416,
                        2776632668224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642576,
                    "terminals": [
                        2776632668320,
                        2776632668512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632641424,
                    "terminals": [
                        2776632668608,
                        2776632651488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566832,
                    "terminals": [
                        2776632669760,
                        2776632670144,
                        2776632671824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642672,
                    "terminals": [
                        2776632651296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632566928,
                    "terminals": [
                        2776632650192,
                        2776632648032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642720,
                    "terminals": [
                        2776632648896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642768,
                    "terminals": [
                        2776632649088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632567024,
                    "terminals": [
                        2776632669568,
                        2776632670672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642816,
                    "terminals": [
                        2776632538544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642864,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776632567120,
                    "terminals": [
                        2776632538352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632642960,
                    "terminals": [
                        2776632648848,
                        2776632648608,
                        2776632650336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632640944,
                    "terminals": [
                        2776632651392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632567216,
                    "terminals": [
                        2776632538880,
                        2776632668704,
                        2776632538688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632643056,
                    "terminals": [
                        2776632651536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632641040,
                    "terminals": [
                        2776632669856,
                        2776632540704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632567312,
                    "terminals": [
                        2776632669424,
                        2776632670576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632567408,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776632643248,
                    "terminals": [
                        2776632649856,
                        2776632538784,
                        2776632650960,
                        2776632648944,
                        2776632651584,
                        2776632648128,
                        2776632648656,
                        2776632668656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632641232,
                    "terminals": [
                        2776632649760,
                        2776632649328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632567504,
                    "terminals": [
                        2776632670624,
                        2776632669520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632641280,
                    "terminals": [
                        2776632668272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632641328,
                    "terminals": [
                        2776632649952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632643392,
                    "terminals": [
                        2776632671056,
                        2776632669664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632567600,
                    "terminals": [
                        2776632539600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632567696,
                    "terminals": [
                        2776632670096,
                        2776632539408,
                        2776632670912,
                        2776632651728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632643488,
                    "terminals": [
                        2776632540320,
                        2776632669808,
                        2776632670192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632643536,
                    "terminals": [
                        2776632671008,
                        2776632669616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632567792,
                    "terminals": [
                        2776632569664
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 2776632539216,
                    "name": "Termination4",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632539120,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632539024,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632537200,
                    "name": "Termination9",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632672208,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632670288,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632649904,
                    "name": "C1",
                    "vars": {
                        "capacitance": 1.3930096844693389e-06
                    },
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 1.3930096844693389e-06,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632649856,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632649760,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632648704,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632650000,
                    "name": "gnd2",
                    "vars": {},
                    "comp_type": "src_ground",
                    "lib_fqn": "Sources.Ground",
                    "composite": false,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632649952,
                            "name": "node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632537392,
                    "name": "Termination7",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632537296,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632670288,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632648176,
                    "name": "C3",
                    "vars": {
                        "capacitance": 1.3930096844693389e-06
                    },
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 1.3930096844693389e-06,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632648128,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632648032,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632648704,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632650240,
                    "name": "R3",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 19.04209579042096,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632650192,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632650096,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632648704,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632670720,
                    "name": "Bus Split1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "num_of_outputs": 3,
                        "port_lables": [
                            "out",
                            "out1",
                            "out2"
                        ],
                        "i": 2,
                        "port_name": "out2",
                        "terminal_dimension_list": [
                            1,
                            1,
                            1
                        ],
                        "terminal_name": "out2"
                    },
                    "comp_type": "gen_bus_split",
                    "lib_fqn": "Signal Processing.System.Bus Split",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "outputs",
                            "value": [
                                3
                            ],
                            "vector": true,
                            "calc_type": "int"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632670480,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632670624,
                            "name": "out1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632670672,
                            "name": "out2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632670576,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632670288,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632539648,
                    "name": "Bus Join2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 3,
                        "port_lables": [
                            "in",
                            "in1",
                            "in2"
                        ],
                        "i": 2,
                        "port_name": "in2",
                        "size": [
                            3
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 3,
                        "out_dimension": 3,
                        "types": [
                            "real",
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 3,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632539408,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632539552,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632539600,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632539504,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632668368,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632650480,
                    "name": "R2",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 19.04209579042096,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632650432,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632650336,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632648704,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632671152,
                    "name": "Bus Split2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "num_of_outputs": 3,
                        "port_lables": [
                            "out",
                            "out1",
                            "out2"
                        ],
                        "i": 2,
                        "port_name": "out2",
                        "terminal_dimension_list": [
                            1,
                            1,
                            1
                        ],
                        "terminal_name": "out2"
                    },
                    "comp_type": "gen_bus_split",
                    "lib_fqn": "Signal Processing.System.Bus Split",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "outputs",
                            "value": [
                                3
                            ],
                            "vector": true,
                            "calc_type": "int"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632671104,
                            "name": "out2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632671008,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632670912,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632671056,
                            "name": "out1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632670288,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632651008,
                    "name": "C2",
                    "vars": {
                        "capacitance": 1.3930096844693389e-06
                    },
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 1.3930096844693389e-06,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632650960,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632650864,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632648704,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632540416,
                    "name": "Q",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "F3_PCC.Q",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632540320,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632668752,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632538448,
                    "name": "F3_PCC",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "int",
                            "min": 0.0,
                            "max": 1.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "int",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "int",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632538352,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632668752,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632540608,
                    "name": "Termination5",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632540512,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632539024,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632538640,
                    "name": "Termination6",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632538544,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632539024,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632540800,
                    "name": "Termination6",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632540704,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632670288,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632649376,
                    "name": "R1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 19.04209579042096,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632649232,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632649328,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632648704,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632651440,
                    "name": "Bus Join1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 3,
                        "port_lables": [
                            "in",
                            "in1",
                            "in2"
                        ],
                        "i": 2,
                        "port_name": "in2",
                        "size": [
                            3
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 3,
                        "out_dimension": 3,
                        "types": [
                            "real",
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 3,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632651392,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632651296,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632651200,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632651344,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632668368,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632671920,
                    "name": "P",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "F3_PCC.P",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632671824,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632668752,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632670048,
                    "name": "Power Meter1",
                    "vars": {
                        "filter_cutoff_Hz": 30.0,
                        "execution_rate": 0.001,
                        "Ta": 0.005305164769729845,
                        "alpha_filter": 0.08613019954354689,
                        "beta_filter": -0.8277396009129062
                    },
                    "comp_type": "gen_PQ_transform",
                    "lib_fqn": "Signal Processing.Power Measurements.Power Meter",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "enable_zero_ports",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "filter_order",
                            "value": "first order",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "filter_cutoff_Hz",
                            "value": 30.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_filter_input",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_filter_output",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "enable_inst_ports",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632669712,
                            "name": "ic",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669760,
                            "name": "Pdc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669808,
                            "name": "Qdc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669856,
                            "name": "Pac",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669904,
                            "name": "Qac",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669424,
                            "name": "va",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669952,
                            "name": "apparent",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632670000,
                            "name": "k_factor",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669520,
                            "name": "vb",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669568,
                            "name": "vc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669616,
                            "name": "ia",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632669664,
                            "name": "ib",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632670288,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632672112,
                    "name": "Termination8",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632672016,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632670288,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632569760,
                    "name": "Device Marker1",
                    "vars": {
                        "value": "0",
                        "prop_names": [
                            "simulation_time_step"
                        ],
                        "ITEM_PROPERTY": "property"
                    },
                    "comp_type": "sys_hil_marker",
                    "lib_fqn": "Model Partitioning.Device Partitioning.Electrical.Device Marker",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_user_sp_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "sys_cpu_optimization",
                            "value": "high",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "simulation_method",
                            "value": "exact",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "user_cpu_optimization",
                            "value": "high",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "sys_sp_rate_1",
                            "value": 0.0001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "simulation_time_step",
                            "value": "4e-6",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_hw_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "ss_calc_method",
                            "value": "systematic elimination",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "code_section",
                            "value": "External Memory",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "hil_device_id",
                            "value": "0",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "sys_sp_rate_2",
                            "value": 0.05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_pole_shift",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "data_section",
                            "value": "External Memory",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "hw_configuration_id",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_gds_oversampling",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_sys_sp_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_sim_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632569664,
                            "name": "node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                }
            ],
            "parent_components": [
                {
                    "_cls": "Component",
                    "id": 2776632648704,
                    "name": "RC Snubber",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632648224,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632648608,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632648656,
                            "name": "N",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632648560,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {},
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "C",
                                    "value": 1.3930096844693389e-06,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R",
                                    "value": 19.04209579042096,
                                    "vector": false,
                                    "calc_type": "generic"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2776632649136,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632668752,
                    "name": "F3_PCC",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632668704,
                            "name": "b",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632668416,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632668464,
                            "name": "c",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632668512,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632668560,
                            "name": "a",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632668608,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632668656,
                            "name": "G",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632670288,
                    "name": "PCC Measurements",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632670096,
                            "name": "I",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632670240,
                            "name": "V",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632670144,
                            "name": "P",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632670192,
                            "name": "Q",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632668752,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632668368,
                    "name": "Meas1",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632668224,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632668272,
                            "name": "b",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632668320,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632651488,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632651536,
                            "name": "a",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632651584,
                            "name": "Ground",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632651632,
                            "name": "c",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632651680,
                            "name": "V",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632651728,
                            "name": "I",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632668752,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632539024,
                    "name": "Meas2",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632538688,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632538736,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632538784,
                            "name": "Ground",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632538832,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632538880,
                            "name": "b",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632538928,
                            "name": "c",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632538976,
                            "name": "a",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776632668752,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632649136,
                    "name": "Coupling5_2",
                    "vars": {},
                    "comp_type": null,
                    "lib_fqn": null,
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632648752,
                            "name": "g",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632648800,
                            "name": "b",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632648848,
                            "name": "B",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632648896,
                            "name": "c",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632648944,
                            "name": "G",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632648992,
                            "name": "A",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632649040,
                            "name": "C",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632649088,
                            "name": "a",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                }
            ],
            "core_couplings": [],
            "core_partitions": []
        },
        {
            "_cls": "DevPartition",
            "name": "hil1",
            "dev_id": "1",
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "hw_device": true,
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 30,
                        "active_fuses": false,
                        "sys_clk_freq": 150000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 8,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 1,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_3d_lut": false,
                        "mchn_3d_lut_size": 0,
                        "forward_voltage_drop": true,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": true,
                        "hssl_ext_reset": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_3d_lut_latency_fixed": 58,
                        "sg_channel_latency": 42,
                        "sg_max_period": 16777216,
                        "lut_channel_latency": 54,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "ext_cpu_app_num": 8,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ],
                        "pwr_rail_oc_ind": [
                            [],
                            []
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg4",
                                "exec_rates_no": 2,
                                "cm_baseaddr": 2155872256,
                                "indep_irq_per_er": false
                            }
                        ],
                        "user_sp_cpu": [
                            {
                                "cpu_type": "arm_a9",
                                "cpu_cfg": "arm_cfg2",
                                "exec_rates_no": 4,
                                "cm_baseaddr": 2155872512,
                                "indep_irq_per_er": false
                            }
                        ],
                        "comm_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg6",
                                "exec_rates_no": 1,
                                "cm_baseaddr": 2155872768,
                                "DEF_SAMPLE_TIME": 1,
                                "comm_dmem_size": 65536,
                                "comm_dmem_addr": 0,
                                "eth_ve_max_input_size": 350,
                                "bytes_used_by_eth_ve_module": 2048,
                                "cache_line_len": 16
                            }
                        ],
                        "host_cpu": [
                            {
                                "cpu_type": "arm_a9_linux"
                            }
                        ]
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 5,
                        "exc_id": 6,
                        "exc_addr": 7,
                        "cm_en": 8192,
                        "curr_cnt": 40,
                        "max_cnt": 48
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 0,
                            "exc_occurred": 5,
                            "exc_id": 6,
                            "exc_addr": 7,
                            "cm_en": 8192,
                            "curr_cnt": 40,
                            "max_cnt": 48
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        },
                        "cm_cfg3": {
                            "t_violation": 0,
                            "cm_en": 8192,
                            "exc_occurred": 20,
                            "exc_id": 24,
                            "exc_addr": 28,
                            "curr_cnt": 160,
                            "max_cnt": 192
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 4
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        },
                        "cm_cfg3": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "pwr_rail_oc_ignore_modulo": 30,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst_n": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "gp_hssl_link_up": 49,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_before_load": 53,
                        "cu_ext_app_status": 54,
                        "cu_cpu_sp_init_done": 56,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_cpu_cfg": 80,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_en": 104,
                        "cu_system_irq_ack": 112,
                        "tmr_violation": 2097152,
                        "tmr_clr": 2097156,
                        "tmr_exception_occurred": 2097157,
                        "tmr_exception_id": 2097158,
                        "tmr_exception_addr": 2097159,
                        "tmr_en": 2097160,
                        "tmr_cnt_modulo": 2097168,
                        "tmr_stop": 2097184,
                        "tmr_curr_cnt": 2097192,
                        "tmr_max_cnt": 2097200,
                        "tmr_cnt_timeout_modulo": 2097208
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536,
                        "tmr_offset": 64
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "capture_trigger_baseaddr": 16,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_3d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59,
                        "lut_angle1_max": 64,
                        "lut_angle1_seg_max": 65,
                        "lut_angle1": 66,
                        "lut_angle1_segment": 67,
                        "lut_angle2_max": 68,
                        "lut_angle2_seg_max": 69,
                        "lut_angle2": 70,
                        "lut_angle2_segment": 71
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_3D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "no_of_el_x": 224,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 384,
                        "start": 256,
                        "table_toggle": 272,
                        "max_addr_z": 288,
                        "in_sf_z": 320,
                        "in_offset_z": 352
                    },
                    "MS_3D_LUT_MEM_MAP": {
                        "lut_3d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_fvd_srcs_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_spc_fvd_srcs": [
                            16,
                            32,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            112,
                            128,
                            320
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            128,
                            144,
                            384
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            144,
                            160,
                            512
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            16,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            192,
                            544
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            200,
                            552
                        ],
                        "mvm_constant_1": [
                            169,
                            201,
                            553
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            208,
                            560
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            272,
                            816
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 46,
                        "fsm_sw_gds": 47,
                        "fsm_sup_ctrl_mode": 48,
                        "fsm_sup_ctrl_val": 49,
                        "fsm_gds_disc_en": 50,
                        "fsm_gds_disc_inv_mask": 51,
                        "fsm_gds1_disc_mv_addr": 52,
                        "fsm_gds2_disc_mv_addr": 53,
                        "fsm_gds3_disc_mv_addr": 54,
                        "fsm_gds4_disc_mv_addr": 55,
                        "fsm_gds5_disc_mv_addr": 56,
                        "fsm_gds6_disc_mv_addr": 57,
                        "fsm_fvd_val1": 58,
                        "fsm_fvd_val2": 59,
                        "fsm_fvd_val3": 60,
                        "fsm_fvd_val4": 61,
                        "fsm_fvd_val5": 62,
                        "fsm_fvd_val6": 63,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.3",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 2,
                    "simulation_method": "bilinear",
                    "simulation_time_step": "4e-6",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": true,
                    "enb_dep_sw_detect": false,
                    "code_section": "external memory",
                    "data_section": "external memory",
                    "user_cpu_optimization": "medium",
                    "user_real_type_precision": "double precision",
                    "user_cpu_part_option": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 5e-05,
                    "sys_sp_rate_2": 0.0001,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false,
                    "matrix_based_reduction": true,
                    "export_ss_to_pickle": false,
                    "cce_platform": "generic",
                    "cce_custom_type_int": "",
                    "cce_custom_type_real": "",
                    "cce_custom_type_uint": "",
                    "cce_directory": "",
                    "cce_use_custom_type_int": "int",
                    "cce_use_custom_type_real": "double",
                    "cce_use_custom_type_uint": "unsigned int",
                    "cce_use_relative_names": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2776632459328,
                    "terminals": [
                        2776633067648,
                        2776633080608,
                        2776632792784,
                        2776633080272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631541824,
                    "terminals": [
                        2776633065872,
                        2776632993344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632459424,
                    "terminals": [
                        2776631534640,
                        2776631564848,
                        2776631500416,
                        2776632745648,
                        2776632898800,
                        2776631529232,
                        2776632942896,
                        2776631665088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631541920,
                    "terminals": [
                        2776631603008,
                        2776632803184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632459520,
                    "terminals": [
                        2776633108080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542016,
                    "terminals": [
                        2776631644112,
                        2776632841312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632459616,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631542112,
                    "terminals": [
                        2776632784832,
                        2776632802032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542208,
                    "terminals": [
                        2776632841744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632459712,
                    "terminals": [
                        2776632859136,
                        2776631500080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632459808,
                    "terminals": [
                        2776631523840,
                        2776631563168,
                        2776631534448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542304,
                    "terminals": [
                        2776632828832,
                        2776632743536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632459904,
                    "terminals": [
                        2776631666192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542400,
                    "terminals": [
                        2776632860000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460000,
                    "terminals": [
                        2776632970064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542496,
                    "terminals": [
                        2776632803232,
                        2776632860336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460096,
                    "terminals": [
                        2776632832160,
                        2776632821696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542592,
                    "terminals": [
                        2776632833792,
                        2776632897488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460192,
                    "terminals": [
                        2776632912096,
                        2776633078496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542688,
                    "terminals": [
                        2776631438352,
                        2776631489776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460288,
                    "terminals": [
                        2776631512320,
                        2776631509104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542784,
                    "terminals": [
                        2776632849216,
                        2776632803280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460384,
                    "terminals": [
                        2776632987264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542880,
                    "terminals": [
                        2776632810560,
                        2776632821600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460480,
                    "terminals": [
                        2776632822944,
                        2776632801600,
                        2776631511744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631542976,
                    "terminals": [
                        2776632793552,
                        2776631599840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460576,
                    "terminals": [
                        2776631653664,
                        2776632821744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543072,
                    "terminals": [
                        2776632986880,
                        2776633062544,
                        2776632993200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460672,
                    "terminals": [
                        2776632851280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543168,
                    "terminals": [
                        2776631619152,
                        2776631534688,
                        2776631564896,
                        2776632901248,
                        2776631522400,
                        2776632934992,
                        2776632944816,
                        2776631643344,
                        2776632756976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460768,
                    "terminals": [
                        2776631609280,
                        2776632801648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543264,
                    "terminals": [
                        2776633065136,
                        2776633111888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460864,
                    "terminals": [
                        2776631532224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543360,
                    "terminals": [
                        2776632897296,
                        2776632936864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632460960,
                    "terminals": [
                        2776632821792,
                        2776631615792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543456,
                    "terminals": [
                        2776631460768,
                        2776632829936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461056,
                    "terminals": [
                        2776631511120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543552,
                    "terminals": [
                        2776632808448,
                        2776632936960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461152,
                    "terminals": [
                        2776631512224,
                        2776631512944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543648,
                    "terminals": [
                        2776631453392,
                        2776631412048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543744,
                    "terminals": [
                        2776632893104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461248,
                    "terminals": [
                        2776632785360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461344,
                    "terminals": [
                        2776631497248,
                        2776631510736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543840,
                    "terminals": [
                        2776632789648,
                        2776632834368,
                        2776631511648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461440,
                    "terminals": [
                        2776631523264,
                        2776632903232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631543936,
                    "terminals": [
                        2776631596176,
                        2776633058064,
                        2776631530256,
                        2776633058640,
                        2776633077088,
                        2776631466880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461536,
                    "terminals": [
                        2776632893056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544032,
                    "terminals": [
                        2776631438736,
                        2776632966688,
                        2776632791104,
                        2776632966496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461632,
                    "terminals": [
                        2776632884144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544128,
                    "terminals": [
                        2776631595984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461728,
                    "terminals": [
                        2776632792112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544224,
                    "terminals": [
                        2776632748544,
                        2776632935712,
                        2776632944768,
                        2776632913008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461824,
                    "terminals": [
                        2776632857600,
                        2776632944672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544320,
                    "terminals": [
                        2776632826512,
                        2776632830320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631443360,
                    "terminals": [
                        2776633106688,
                        2776633113664,
                        2776633114192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632461920,
                    "terminals": [
                        2776631600608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544416,
                    "terminals": [
                        2776632825744,
                        2776632826080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462016,
                    "terminals": [
                        2776632803088,
                        2776632820064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544512,
                    "terminals": [
                        2776631437728,
                        2776633110976,
                        2776631437152,
                        2776633111408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462112,
                    "terminals": [
                        2776632970016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544608,
                    "terminals": [
                        2776631667392,
                        2776632832256,
                        2776631533872,
                        2776632790464,
                        2776631468480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462208,
                    "terminals": [
                        2776631461776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544704,
                    "terminals": [
                        2776632835280,
                        2776632727776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462304,
                    "terminals": [
                        2776631617184,
                        2776631511888,
                        2776632748064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544800,
                    "terminals": [
                        2776632811088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462400,
                    "terminals": [
                        2776631524368,
                        2776632810224,
                        2776631645520,
                        2776631601568,
                        2776631637472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544896,
                    "terminals": [
                        2776631654528,
                        2776631463840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462496,
                    "terminals": [
                        2776631461536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631544992,
                    "terminals": [
                        2776631414304,
                        2776632739920,
                        2776631639392,
                        2776631639920,
                        2776632883088,
                        2776631668208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462592,
                    "terminals": [
                        2776632859568,
                        2776632820544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631545088,
                    "terminals": [
                        2776631502640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462688,
                    "terminals": [
                        2776631530112,
                        2776632928000,
                        2776633069424,
                        2776632984960,
                        2776633095600,
                        2776632928192,
                        2776633074160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631545184,
                    "terminals": [
                        2776633106592,
                        2776633096416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462784,
                    "terminals": [
                        2776632860624,
                        2776631601904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631545280,
                    "terminals": [
                        2776631502448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462880,
                    "terminals": [
                        2776632794032,
                        2776632841408,
                        2776631645424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631545376,
                    "terminals": [
                        2776632741504,
                        2776632878224,
                        2776631655728,
                        2776631414352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632462976,
                    "terminals": [
                        2776633057440,
                        2776633066448,
                        2776633068272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631545472,
                    "terminals": [
                        2776632784544,
                        2776632881504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632463072,
                    "terminals": [
                        2776632743440,
                        2776631562304,
                        2776631562496,
                        2776631488816,
                        2776631599056,
                        2776631507936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631545568,
                    "terminals": [
                        2776631610768,
                        2776631668592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632463168,
                    "terminals": [
                        2776631644064,
                        2776631511504,
                        2776631511792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631545664,
                    "terminals": [
                        2776632882752,
                        2776631521344,
                        2776631535888,
                        2776632877936,
                        2776632831424,
                        2776631490016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632463264,
                    "terminals": [
                        2776632927712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631545760,
                    "terminals": [
                        2776631598336,
                        2776632834608,
                        2776632849792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631545920,
                    "terminals": [
                        2776631637520,
                        2776631630768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631414848,
                    "terminals": [
                        2776631596224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631480384,
                    "terminals": [
                        2776632788496,
                        2776632741024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546016,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631414944,
                    "terminals": [
                        2776631563696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631480480,
                    "terminals": [
                        2776631437824,
                        2776632897648,
                        2776632985776,
                        2776632893296,
                        2776632985584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546112,
                    "terminals": [
                        2776631446784,
                        2776633076128,
                        2776633075888,
                        2776631447120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631415040,
                    "terminals": [
                        2776632727968,
                        2776632832976,
                        2776632833264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631480576,
                    "terminals": [
                        2776632897936,
                        2776632937968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546208,
                    "terminals": [
                        2776633079888,
                        2776633079696,
                        2776632961200,
                        2776633079552,
                        2776633067408,
                        2776632960960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631415136,
                    "terminals": [
                        2776632810128,
                        2776632740016,
                        2776631504608,
                        2776631511840,
                        2776631504800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631480672,
                    "terminals": [
                        2776631470880,
                        2776632936384,
                        2776631615552,
                        2776632891424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546304,
                    "terminals": [
                        2776632992672,
                        2776633077184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631415232,
                    "terminals": [
                        2776633109712,
                        2776633063168,
                        2776632833312,
                        2776632833360,
                        2776631503216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631480768,
                    "terminals": [
                        2776632905056,
                        2776631666672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546400,
                    "terminals": [
                        2776633107120,
                        2776633095504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631415328,
                    "terminals": [
                        2776632995408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631480864,
                    "terminals": [
                        2776632788544,
                        2776632959472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546496,
                    "terminals": [
                        2776631654144,
                        2776631619488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631415424,
                    "terminals": [
                        2776633097760,
                        2776633098048,
                        2776633073872,
                        2776632961104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631480960,
                    "terminals": [
                        2776631600272,
                        2776632799728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546592,
                    "terminals": [
                        2776633074880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631415520,
                    "terminals": [
                        2776632722768,
                        2776631617904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481056,
                    "terminals": [
                        2776632824592,
                        2776632885152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546688,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631415616,
                    "terminals": [
                        2776632744640,
                        2776632801888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481152,
                    "terminals": [
                        2776631437392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546784,
                    "terminals": [
                        2776631616176,
                        2776631488080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631415712,
                    "terminals": [
                        2776633109664,
                        2776631503072,
                        2776632833408,
                        2776633109376,
                        2776632833504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481248,
                    "terminals": [
                        2776632840832,
                        2776632946064,
                        2776631533776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546880,
                    "terminals": [
                        2776632790560,
                        2776631468672,
                        2776632824976,
                        2776631653760,
                        2776631534064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631415808,
                    "terminals": [
                        2776633078016,
                        2776633078400,
                        2776632912432,
                        2776633062688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481344,
                    "terminals": [
                        2776633076896,
                        2776633059744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631546976,
                    "terminals": [
                        2776631595408,
                        2776631496768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631415904,
                    "terminals": [
                        2776632963184,
                        2776632912528,
                        2776632963232,
                        2776632962784,
                        2776633107840,
                        2776632912336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481440,
                    "terminals": [
                        2776633094208,
                        2776631530160,
                        2776632927952,
                        2776633095408,
                        2776633094928,
                        2776632928096,
                        2776633096176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547072,
                    "terminals": [
                        2776632885056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416000,
                    "terminals": [
                        2776632899616,
                        2776632959568,
                        2776631496816,
                        2776631510688,
                        2776632741600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481536,
                    "terminals": [
                        2776632905104,
                        2776631654048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547168,
                    "terminals": [
                        2776631521680,
                        2776632825024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416096,
                    "terminals": [
                        2776631512704,
                        2776632745744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481632,
                    "terminals": [
                        2776632799776,
                        2776632726240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547264,
                    "terminals": [
                        2776631639824,
                        2776632961968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416192,
                    "terminals": [
                        2776633078064,
                        2776632912672,
                        2776633078448,
                        2776633077824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481728,
                    "terminals": [
                        2776632884528,
                        2776632937776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547360,
                    "terminals": [
                        2776632820784,
                        2776631617088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416288,
                    "terminals": [
                        2776633109136,
                        2776633078304,
                        2776632912576,
                        2776633078112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481824,
                    "terminals": [
                        2776631511072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547456,
                    "terminals": [
                        2776632755968,
                        2776631526928,
                        2776631668688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416384,
                    "terminals": [
                        2776632729504,
                        2776632840352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631481920,
                    "terminals": [
                        2776632790608,
                        2776631468720,
                        2776632901984,
                        2776631615888,
                        2776631534016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547552,
                    "terminals": [
                        2776631643584,
                        2776631616320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416480,
                    "terminals": [
                        2776632887328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482016,
                    "terminals": [
                        2776631642768,
                        2776632905152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547648,
                    "terminals": [
                        2776632994496,
                        2776632995024,
                        2776633079024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416576,
                    "terminals": [
                        2776632970400,
                        2776632741168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482112,
                    "terminals": [
                        2776632995504,
                        2776632994928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547744,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631416672,
                    "terminals": [
                        2776631437200,
                        2776632748688,
                        2776631436864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482208,
                    "terminals": [
                        2776632835184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547840,
                    "terminals": [
                        2776632903088,
                        2776631619008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416768,
                    "terminals": [
                        2776632755872,
                        2776631500864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482304,
                    "terminals": [
                        2776632964144,
                        2776632964192,
                        2776632964240,
                        2776633066688,
                        2776632963904,
                        2776632965968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631547936,
                    "terminals": [
                        2776632757648,
                        2776631653280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416864,
                    "terminals": [
                        2776631527600,
                        2776631529728,
                        2776631504704,
                        2776632758080,
                        2776631623584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482400,
                    "terminals": [
                        2776631461872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548032,
                    "terminals": [
                        2776631446976,
                        2776631447264,
                        2776633076320,
                        2776633076464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631416960,
                    "terminals": [
                        2776632746048,
                        2776632943568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482496,
                    "terminals": [
                        2776632903568,
                        2776631629376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548128,
                    "terminals": [
                        2776632788112,
                        2776631502880,
                        2776631502256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417056,
                    "terminals": [
                        2776633110592,
                        2776631641952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482592,
                    "terminals": [
                        2776631644944,
                        2776632896480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548224,
                    "terminals": [
                        2776633062928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417152,
                    "terminals": [
                        2776631502592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482688,
                    "terminals": [
                        2776632945440,
                        2776632898032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548320,
                    "terminals": [
                        2776631619104,
                        2776631563312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417248,
                    "terminals": [
                        2776632822128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482784,
                    "terminals": [
                        2776632927760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548416,
                    "terminals": [
                        2776631653376,
                        2776632722096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417344,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631482880,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631548512,
                    "terminals": [
                        2776633074496,
                        2776633113568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417440,
                    "terminals": [
                        2776631565136,
                        2776631599456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631482976,
                    "terminals": [
                        2776632896864,
                        2776632889696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548608,
                    "terminals": [
                        2776631652944,
                        2776632901488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417536,
                    "terminals": [
                        2776631511552,
                        2776632793936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483072,
                    "terminals": [
                        2776633073920,
                        2776633074640,
                        2776632961248,
                        2776633098096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548704,
                    "terminals": [
                        2776631638144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417632,
                    "terminals": [
                        2776631525232,
                        2776631667440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483168,
                    "terminals": [
                        2776632851328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548800,
                    "terminals": [
                        2776631411856,
                        2776631451312,
                        2776631461728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417728,
                    "terminals": [
                        2776631446016,
                        2776632860432,
                        2776631602288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483264,
                    "terminals": [
                        2776632961296,
                        2776633073824,
                        2776633061680,
                        2776633098192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548896,
                    "terminals": [
                        2776631501056,
                        2776631648160,
                        2776631653424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417824,
                    "terminals": [
                        2776631531216,
                        2776631623152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483360,
                    "terminals": [
                        2776632898080,
                        2776631641184,
                        2776632899184,
                        2776631629520,
                        2776631639296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631548992,
                    "terminals": [
                        2776633107360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631417920,
                    "terminals": [
                        2776631599504,
                        2776631598960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483456,
                    "terminals": [
                        2776632943664,
                        2776632726096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631549088,
                    "terminals": [
                        2776633073968,
                        2776632960864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631418016,
                    "terminals": [
                        2776631463504,
                        2776632881104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483552,
                    "terminals": [
                        2776631595072,
                        2776632801264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631549184,
                    "terminals": [
                        2776633074256,
                        2776633075408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631418112,
                    "terminals": [
                        2776631637040,
                        2776632830176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483648,
                    "terminals": [
                        2776631411904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631549280,
                    "terminals": [
                        2776631527888,
                        2776632902752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631418208,
                    "terminals": [
                        2776632802464,
                        2776632959136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483744,
                    "terminals": [
                        2776632889984,
                        2776632831760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631549376,
                    "terminals": [
                        2776631629952,
                        2776631668112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631418304,
                    "terminals": [
                        2776631490112,
                        2776631498208,
                        2776632840544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483840,
                    "terminals": [
                        2776631641088,
                        2776632884624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631549472,
                    "terminals": [
                        2776632992432,
                        2776633076704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631418400,
                    "terminals": [
                        2776631645568,
                        2776631667008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631483936,
                    "terminals": [
                        2776632901584,
                        2776631667296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631549568,
                    "terminals": [
                        2776631630336,
                        2776631512560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631418496,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631484032,
                    "terminals": [
                        2776631510304,
                        2776632726192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631549664,
                    "terminals": [
                        2776632788400,
                        2776631504848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631418592,
                    "terminals": [
                        2776631636944,
                        2776631445728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631484128,
                    "terminals": [
                        2776631490880,
                        2776632890080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631549760,
                    "terminals": [
                        2776632896528,
                        2776632936096,
                        2776631647104,
                        2776632926608,
                        2776631645136,
                        2776632897008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631418688,
                    "terminals": [
                        2776632851232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631484224,
                    "terminals": [
                        2776631646384,
                        2776632891856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631418784,
                    "terminals": [
                        2776632929728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631484320,
                    "terminals": [
                        2776632824880,
                        2776632885312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631549856,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631451712,
                    "terminals": [
                        2776631447024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631451808,
                    "terminals": [
                        2776632900000,
                        2776632936000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631451904,
                    "terminals": [
                        2776632901888,
                        2776632885360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631452000,
                    "terminals": [
                        2776632896384,
                        2776632891904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631452096,
                    "terminals": [
                        2776631641856,
                        2776633064704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631452192,
                    "terminals": [
                        2776632962064,
                        2776632936528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631452288,
                    "terminals": [
                        2776632900096,
                        2776632926512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631452384,
                    "terminals": [
                        2776633078928,
                        2776632995264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631452480,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631452576,
                    "terminals": [
                        2776631630432,
                        2776632901104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631452672,
                    "terminals": [
                        2776631446592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631452768,
                    "terminals": [
                        2776632899664,
                        2776632757984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632721312,
                    "terminals": [
                        2776633079408,
                        2776633079456,
                        2776633081088,
                        2776633079600,
                        2776633079264,
                        2776633067504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632567936,
                    "terminals": [
                        2776632882320,
                        2776632840592,
                        2776631487216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423040,
                    "terminals": [
                        2776632833168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631455808,
                    "terminals": [
                        2776633080848,
                        2776632792400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423136,
                    "terminals": [
                        2776631502352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631455904,
                    "terminals": [
                        2776631498160,
                        2776632848976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423232,
                    "terminals": [
                        2776631623056,
                        2776632877216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456000,
                    "terminals": [
                        2776631566096,
                        2776632945584,
                        2776631565520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632701232,
                    "terminals": [
                        2776632849696,
                        2776632860480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423328,
                    "terminals": [
                        2776633109568,
                        2776633062016,
                        2776633109760,
                        2776633109808,
                        2776633063264,
                        2776633109472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456096,
                    "terminals": [
                        2776632943328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632701328,
                    "terminals": [
                        2776632984336,
                        2776632986016,
                        2776632842080,
                        2776631524848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423424,
                    "terminals": [
                        2776631602192,
                        2776631637088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456192,
                    "terminals": [
                        2776632860048,
                        2776632895376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632701424,
                    "terminals": [
                        2776632787968,
                        2776631620032,
                        2776632878800,
                        2776632971120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423520,
                    "terminals": [
                        2776631603152,
                        2776632857936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456288,
                    "terminals": [
                        2776632810656,
                        2776631466064,
                        2776631533920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632701520,
                    "terminals": [
                        2776632811280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423616,
                    "terminals": [
                        2776633069088,
                        2776633068656,
                        2776631565952,
                        2776631447216,
                        2776631565808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456384,
                    "terminals": [
                        2776631563552,
                        2776631596080,
                        2776631529920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632701616,
                    "terminals": [
                        2776631664704,
                        2776632843856,
                        2776631451264,
                        2776631499408,
                        2776631527072,
                        2776631499504,
                        2776631499600,
                        2776631642096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423712,
                    "terminals": [
                        2776632902848,
                        2776632801504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456480,
                    "terminals": [
                        2776632886272,
                        2776631641712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632701712,
                    "terminals": [
                        2776632802368,
                        2776632826176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423808,
                    "terminals": [
                        2776631437008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456576,
                    "terminals": [
                        2776631533968,
                        2776631653040,
                        2776632749456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632701808,
                    "terminals": [
                        2776633112320,
                        2776633110832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631423904,
                    "terminals": [
                        2776632811040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456672,
                    "terminals": [
                        2776631524512,
                        2776632930208,
                        2776632929632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632701904,
                    "terminals": [
                        2776633107456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631424000,
                    "terminals": [
                        2776633074976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456768,
                    "terminals": [
                        2776632927616,
                        2776632928048,
                        2776631598672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702000,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631424096,
                    "terminals": [
                        2776631565616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456864,
                    "terminals": [
                        2776631628848,
                        2776631643248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702096,
                    "terminals": [
                        2776631530064,
                        2776633058400,
                        2776633076944,
                        2776633058016,
                        2776631596368,
                        2776631466832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631424192,
                    "terminals": [
                        2776631512656,
                        2776632901200,
                        2776631509920,
                        2776632892624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631456960,
                    "terminals": [
                        2776632995168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702192,
                    "terminals": [
                        2776632860096,
                        2776632831856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631424288,
                    "terminals": [
                        2776631599360,
                        2776631621664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457056,
                    "terminals": [
                        2776632928528,
                        2776631668256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702288,
                    "terminals": [
                        2776632823760,
                        2776632833888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631424384,
                    "terminals": [
                        2776631502784,
                        2776631503168,
                        2776633067216,
                        2776633066832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457152,
                    "terminals": [
                        2776632749072,
                        2776632891520,
                        2776631496864,
                        2776632741120,
                        2776632801216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702384,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631424480,
                    "terminals": [
                        2776632811184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457248,
                    "terminals": [
                        2776632929920,
                        2776633096320,
                        2776632930064,
                        2776633096512,
                        2776632995648,
                        2776633110384,
                        2776631524752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702480,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631424576,
                    "terminals": [
                        2776631637136,
                        2776632820400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457344,
                    "terminals": [
                        2776632994400,
                        2776633081328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702576,
                    "terminals": [
                        2776631471648,
                        2776631461440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631424672,
                    "terminals": [
                        2776632959232,
                        2776632831328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457440,
                    "terminals": [
                        2776632726576,
                        2776632756832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702672,
                    "terminals": [
                        2776631412144,
                        2776631451216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631424768,
                    "terminals": [
                        2776631563648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457536,
                    "terminals": [
                        2776631412096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702768,
                    "terminals": [
                        2776632993872,
                        2776632992336,
                        2776633059408,
                        2776633077040,
                        2776631466928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631424864,
                    "terminals": [
                        2776633065232,
                        2776633112416,
                        2776633063792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457632,
                    "terminals": [
                        2776632929776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702864,
                    "terminals": [
                        2776632963664,
                        2776632962688,
                        2776632962880,
                        2776632962976,
                        2776632963024,
                        2776633107936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631424960,
                    "terminals": [
                        2776632902032,
                        2776632945968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457728,
                    "terminals": [
                        2776632986112,
                        2776632984192,
                        2776632984240,
                        2776632984288,
                        2776632984816,
                        2776632984000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632702960,
                    "terminals": [
                        2776632964096,
                        2776632965872,
                        2776632792832,
                        2776632964432,
                        2776632792448,
                        2776632964528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631425056,
                    "terminals": [
                        2776632799632,
                        2776631620080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457824,
                    "terminals": [
                        2776632749120,
                        2776631623488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632703056,
                    "terminals": [
                        2776631490064,
                        2776631601136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631425152,
                    "terminals": [
                        2776632937488,
                        2776632892960,
                        2776632893392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631457920,
                    "terminals": [
                        2776631647488,
                        2776631642864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632703152,
                    "terminals": [
                        2776632894128,
                        2776632790848,
                        2776631468384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631425248,
                    "terminals": [
                        2776633057920,
                        2776633058496,
                        2776633058112,
                        2776633058208,
                        2776633058736,
                        2776633058256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458016,
                    "terminals": [
                        2776631532416,
                        2776631595792,
                        2776631596272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632703248,
                    "terminals": [
                        2776631487744,
                        2776631500960,
                        2776632724928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631425344,
                    "terminals": [
                        2776632986784,
                        2776632983760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458112,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776632703344,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631425440,
                    "terminals": [
                        2776631511696,
                        2776631527984,
                        2776631608896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458208,
                    "terminals": [
                        2776632943232,
                        2776632756928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632703440,
                    "terminals": [
                        2776632911952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631425536,
                    "terminals": [
                        2776631465680,
                        2776631501008,
                        2776632822608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458304,
                    "terminals": [
                        2776631534112,
                        2776632821312,
                        2776631446112,
                        2776631489248,
                        2776632840928,
                        2776632754432,
                        2776632828256,
                        2776631642528,
                        2776631525328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632703536,
                    "terminals": [
                        2776632823424,
                        2776632738480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631425632,
                    "terminals": [
                        2776632787488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458400,
                    "terminals": [
                        2776632985200,
                        2776632897696,
                        2776632985392,
                        2776632893248,
                        2776631437776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632703632,
                    "terminals": [
                        2776632851664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631425728,
                    "terminals": [
                        2776632960816,
                        2776633073776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458496,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776632703728,
                    "terminals": [
                        2776631411712,
                        2776631468432,
                        2776632790992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631425824,
                    "terminals": [
                        2776631524272,
                        2776631528032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458592,
                    "terminals": [
                        2776632726960,
                        2776632748400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632703824,
                    "terminals": [
                        2776631438160,
                        2776632842608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631425920,
                    "terminals": [
                        2776633063696,
                        2776633113136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458688,
                    "terminals": [
                        2776632882608,
                        2776632895280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632703920,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631426016,
                    "terminals": [
                        2776631598240,
                        2776631602336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458784,
                    "terminals": [
                        2776632984576,
                        2776633061440,
                        2776633061488,
                        2776633110432,
                        2776633110288,
                        2776632995744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704016,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631426112,
                    "terminals": [
                        2776631437440,
                        2776633111312,
                        2776631437632,
                        2776633112800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458880,
                    "terminals": [
                        2776632902368,
                        2776632892144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704112,
                    "terminals": [
                        2776632724304,
                        2776631436384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631426208,
                    "terminals": [
                        2776632757264,
                        2776632801984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631458976,
                    "terminals": [
                        2776632942992,
                        2776632748496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704208,
                    "terminals": [
                        2776631466592,
                        2776631597808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631426304,
                    "terminals": [
                        2776633064608,
                        2776633065376,
                        2776633112560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631459072,
                    "terminals": [
                        2776631446544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704304,
                    "terminals": [
                        2776632790752,
                        2776631468528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631426400,
                    "terminals": [
                        2776631615936,
                        2776631533680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631459168,
                    "terminals": [
                        2776632887808,
                        2776632821216,
                        2776631521776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704400,
                    "terminals": [
                        2776632929824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631426496,
                    "terminals": [
                        2776632842032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631459264,
                    "terminals": [
                        2776633077136,
                        2776633076800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704496,
                    "terminals": [
                        2776631462976,
                        2776632748160,
                        2776631652512,
                        2776632808688,
                        2776631629568,
                        2776631666576,
                        2776632744256,
                        2776632833936,
                        2776631644608,
                        2776631463888,
                        2776631461344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631426592,
                    "terminals": [
                        2776633111072,
                        2776633111648,
                        2776633111168,
                        2776633111264,
                        2776633111360,
                        2776633112896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631459360,
                    "terminals": [
                        2776632897600,
                        2776632986256,
                        2776631437680,
                        2776632985488,
                        2776632893344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704592,
                    "terminals": [
                        2776632833072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631426688,
                    "terminals": [
                        2776631600128,
                        2776632786368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631459456,
                    "terminals": [
                        2776632902416,
                        2776631644464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704688,
                    "terminals": [
                        2776631597904,
                        2776631459952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631426784,
                    "terminals": [
                        2776631485824,
                        2776631507168,
                        2776631470064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631459552,
                    "terminals": [
                        2776631596416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704784,
                    "terminals": [
                        2776631621280,
                        2776632725568,
                        2776632725216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631426880,
                    "terminals": [
                        2776632985632,
                        2776632985296,
                        2776632986352,
                        2776632985872,
                        2776632985440,
                        2776632985536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631459648,
                    "terminals": [
                        2776632960624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704880,
                    "terminals": [
                        2776631616608,
                        2776631463024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631426976,
                    "terminals": [
                        2776632746912,
                        2776632943424,
                        2776632934944,
                        2776632785312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631459744,
                    "terminals": [
                        2776631446880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632704976,
                    "terminals": [
                        2776632790656,
                        2776631468576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705088,
                    "terminals": [
                        2776631533184,
                        2776631413776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631492672,
                    "terminals": [
                        2776631438256,
                        2776631465056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705184,
                    "terminals": [
                        2776631437248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631492768,
                    "terminals": [
                        2776633080752,
                        2776632792304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705280,
                    "terminals": [
                        2776632832304,
                        2776631642432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631492864,
                    "terminals": [
                        2776632829840,
                        2776631444576,
                        2776632828688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705376,
                    "terminals": [
                        2776631436960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631492960,
                    "terminals": [
                        2776631667872,
                        2776631444192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705472,
                    "terminals": [
                        2776632885504,
                        2776631510976,
                        2776631437296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631493056,
                    "terminals": [
                        2776633077328,
                        2776632927904,
                        2776633069232,
                        2776631530304,
                        2776632928144,
                        2776633096128,
                        2776633069520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705568,
                    "terminals": [
                        2776631497344,
                        2776631529632,
                        2776631595168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631493152,
                    "terminals": [
                        2776633080320,
                        2776633080368,
                        2776633080416,
                        2776633067744,
                        2776633080176,
                        2776633068512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705664,
                    "terminals": [
                        2776633111552,
                        2776631437584,
                        2776631437344,
                        2776633111216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631493248,
                    "terminals": [
                        2776631446736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705760,
                    "terminals": [
                        2776633108176,
                        2776632987360,
                        2776632987120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631493344,
                    "terminals": [
                        2776632970496,
                        2776631527504,
                        2776632929392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705856,
                    "terminals": [
                        2776632943376,
                        2776632800832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631493440,
                    "terminals": [
                        2776631523408,
                        2776632879472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632705952,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631493536,
                    "terminals": [
                        2776632756496,
                        2776631469104,
                        2776631445344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706048,
                    "terminals": [
                        2776632966208,
                        2776632966784,
                        2776632966304,
                        2776632966400,
                        2776632966448,
                        2776632967024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631493632,
                    "terminals": [
                        2776631523504,
                        2776631600224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706144,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631493728,
                    "terminals": [
                        2776633081232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706240,
                    "terminals": [
                        2776631471168,
                        2776632878320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631493824,
                    "terminals": [
                        2776631461824,
                        2776631535792,
                        2776631535936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706336,
                    "terminals": [
                        2776632822224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631493920,
                    "terminals": [
                        2776631638096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706432,
                    "terminals": [
                        2776631565664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494016,
                    "terminals": [
                        2776632756064,
                        2776632878704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706528,
                    "terminals": [
                        2776632966928,
                        2776631438832,
                        2776632966352,
                        2776632811376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494112,
                    "terminals": [
                        2776632899280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706624,
                    "terminals": [
                        2776632878368,
                        2776632859232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494208,
                    "terminals": [
                        2776632904576,
                        2776632757552,
                        2776632729408,
                        2776632740736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706720,
                    "terminals": [
                        2776632912288,
                        2776633078352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494304,
                    "terminals": [
                        2776632913056,
                        2776632892720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706816,
                    "terminals": [
                        2776632832640,
                        2776632822992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494400,
                    "terminals": [
                        2776631413248,
                        2776631636656,
                        2776631461680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632706912,
                    "terminals": [
                        2776632721712,
                        2776632821360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494496,
                    "terminals": [
                        2776632913104,
                        2776631500512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707008,
                    "terminals": [
                        2776631642048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494592,
                    "terminals": [
                        2776632913152,
                        2776631562928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707104,
                    "terminals": [
                        2776632891040,
                        2776632783920,
                        2776631562832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494688,
                    "terminals": [
                        2776631471888,
                        2776632790896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707200,
                    "terminals": [
                        2776632785216,
                        2776631497680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494784,
                    "terminals": [
                        2776631563744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707296,
                    "terminals": [
                        2776632829456,
                        2776631499312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494880,
                    "terminals": [
                        2776631446832,
                        2776632944960,
                        2776631638000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707392,
                    "terminals": [
                        2776633066592,
                        2776632792736,
                        2776632964336,
                        2776632964384,
                        2776632792352,
                        2776632964000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631494976,
                    "terminals": [
                        2776632757024,
                        2776632783824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707488,
                    "terminals": [
                        2776631497776,
                        2776632934848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495072,
                    "terminals": [
                        2776631522784,
                        2776631527648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707584,
                    "terminals": [
                        2776632792640,
                        2776632792256,
                        2776632963808,
                        2776632964480,
                        2776632964048,
                        2776632964576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495168,
                    "terminals": [
                        2776633108512,
                        2776632725712,
                        2776632725760,
                        2776631438640,
                        2776633108320,
                        2776633113040,
                        2776633064416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707680,
                    "terminals": [
                        2776631595888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495264,
                    "terminals": [
                        2776632790944,
                        2776631468240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707776,
                    "terminals": [
                        2776632822176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495360,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776632707872,
                    "terminals": [
                        2776632820880,
                        2776631608800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495456,
                    "terminals": [
                        2776631506448,
                        2776631492320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632707968,
                    "terminals": [
                        2776632883136,
                        2776632844240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495552,
                    "terminals": [
                        2776633076224,
                        2776633076272,
                        2776633107696,
                        2776633075984,
                        2776633076560,
                        2776633076176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708064,
                    "terminals": [
                        2776631596128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495648,
                    "terminals": [
                        2776631496912,
                        2776632937200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708160,
                    "terminals": [
                        2776631528848,
                        2776632840976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495744,
                    "terminals": [
                        2776631446400,
                        2776631446928,
                        2776631508128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708256,
                    "terminals": [
                        2776632969632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495840,
                    "terminals": [
                        2776633063024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708352,
                    "terminals": [
                        2776631534592,
                        2776631534496,
                        2776631523936,
                        2776631654912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631495936,
                    "terminals": [
                        2776631631248,
                        2776631528512,
                        2776632910272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708448,
                    "terminals": [
                        2776632842224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631496032,
                    "terminals": [
                        2776632799296,
                        2776632742000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708544,
                    "terminals": [
                        2776631509200,
                        2776631513040,
                        2776631535696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631496128,
                    "terminals": [
                        2776633074736,
                        2776633097856,
                        2776633097952,
                        2776633098000,
                        2776633061776,
                        2776633098144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708640,
                    "terminals": [
                        2776633094448,
                        2776633081664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631496224,
                    "terminals": [
                        2776631641904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708736,
                    "terminals": [
                        2776632820928,
                        2776631511408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631496320,
                    "terminals": [
                        2776632928912,
                        2776631529776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708832,
                    "terminals": [
                        2776632987024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631496416,
                    "terminals": [
                        2776632785984,
                        2776631525728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632708928,
                    "terminals": [
                        2776632822848,
                        2776632820976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631496512,
                    "terminals": [
                        2776631412000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632709024,
                    "terminals": [
                        2776631641808,
                        2776633112656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631496608,
                    "terminals": [
                        2776632725312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632713280,
                    "terminals": [
                        2776632879616,
                        2776631602768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632713376,
                    "terminals": [
                        2776632993968,
                        2776633059648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632713472,
                    "terminals": [
                        2776631562448,
                        2776632828784,
                        2776631638912,
                        2776631565232,
                        2776631565280,
                        2776631490544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632713568,
                    "terminals": [
                        2776631565712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632713664,
                    "terminals": [
                        2776632959616,
                        2776632929296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632713760,
                    "terminals": [
                        2776632793216,
                        2776631607456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632713856,
                    "terminals": [
                        2776631502688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632713952,
                    "terminals": [
                        2776631498112,
                        2776631655008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714048,
                    "terminals": [
                        2776631489680,
                        2776632882704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714144,
                    "terminals": [
                        2776633095264,
                        2776633068752,
                        2776633068848,
                        2776633068896,
                        2776633057680,
                        2776633069040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714240,
                    "terminals": [
                        2776631600656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714336,
                    "terminals": [
                        2776632834752,
                        2776632802800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714432,
                    "terminals": [
                        2776633094256,
                        2776633094304,
                        2776633069328,
                        2776633095024,
                        2776633069472,
                        2776632985056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714528,
                    "terminals": [
                        2776631641616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714624,
                    "terminals": [
                        2776632841984,
                        2776632841648,
                        2776632851904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714720,
                    "terminals": [
                        2776633068416,
                        2776632792592,
                        2776633080464,
                        2776633080656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714816,
                    "terminals": [
                        2776631642000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632714912,
                    "terminals": [
                        2776631503120,
                        2776633058880,
                        2776631502832,
                        2776633067024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715008,
                    "terminals": [
                        2776632801120,
                        2776631595504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715104,
                    "terminals": [
                        2776632966544,
                        2776632811472,
                        2776632966112,
                        2776631438688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715200,
                    "terminals": [
                        2776632793600,
                        2776632890128,
                        2776631531168,
                        2776632851760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715296,
                    "terminals": [
                        2776631595552,
                        2776631510592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715392,
                    "terminals": [
                        2776633094544,
                        2776633066352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715488,
                    "terminals": [
                        2776631502400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715584,
                    "terminals": [
                        2776632858512,
                        2776632879136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715680,
                    "terminals": [
                        2776631531024,
                        2776631637664,
                        2776632793456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715776,
                    "terminals": [
                        2776632727056,
                        2776631564752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715872,
                    "terminals": [
                        2776632842176,
                        2776631527216,
                        2776632851136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632715968,
                    "terminals": [
                        2776631601472,
                        2776631608944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632716064,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776632716160,
                    "terminals": [
                        2776632893152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632716256,
                    "terminals": [
                        2776632748976,
                        2776632937296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632716352,
                    "terminals": [
                        2776633057824,
                        2776631530208,
                        2776633076992,
                        2776631596320,
                        2776633058160,
                        2776631466976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632716448,
                    "terminals": [
                        2776631637760,
                        2776632877168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632716544,
                    "terminals": [
                        2776633068176,
                        2776632993440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632716640,
                    "terminals": [
                        2776632937344,
                        2776632899520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632716736,
                    "terminals": [
                        2776631595936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632716832,
                    "terminals": [
                        2776633095168,
                        2776631565904,
                        2776631566048,
                        2776631447312,
                        2776633068944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632716928,
                    "terminals": [
                        2776631637376,
                        2776631609376,
                        2776632832736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717024,
                    "terminals": [
                        2776632859664,
                        2776631611344,
                        2776632793072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717120,
                    "terminals": [
                        2776632848928,
                        2776631535312,
                        2776631436528,
                        2776632858368,
                        2776632756016,
                        2776632840496,
                        2776631618000,
                        2776631438304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717216,
                    "terminals": [
                        2776631414736,
                        2776631487600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717376,
                    "terminals": [
                        2776631501968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631439424,
                    "terminals": [
                        2776632859904,
                        2776632825648,
                        2776632896096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631570544,
                    "terminals": [
                        2776632790704,
                        2776631468624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717472,
                    "terminals": [
                        2776632841936,
                        2776631524656,
                        2776632984144,
                        2776632983904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631439520,
                    "terminals": [
                        2776632757360,
                        2776632757408,
                        2776631462592,
                        2776632881008,
                        2776632749552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631570640,
                    "terminals": [
                        2776631446496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717568,
                    "terminals": [
                        2776631629232,
                        2776632945344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631439616,
                    "terminals": [
                        2776632841840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631570736,
                    "terminals": [
                        2776632910224,
                        2776631469872,
                        2776631469152,
                        2776631508848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717664,
                    "terminals": [
                        2776631601040,
                        2776632756400,
                        2776631413344,
                        2776631602672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631439712,
                    "terminals": [
                        2776632793168,
                        2776632834704,
                        2776632826608,
                        2776632858032,
                        2776632828352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631570832,
                    "terminals": [
                        2776631438880,
                        2776633108560,
                        2776632725616,
                        2776632725664,
                        2776633110736,
                        2776633108896,
                        2776633063888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717760,
                    "terminals": [
                        2776632969776,
                        2776632991856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631439808,
                    "terminals": [
                        2776632984720,
                        2776631524896,
                        2776632984096,
                        2776632842272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631570928,
                    "terminals": [
                        2776633079840,
                        2776633079360,
                        2776632961152,
                        2776633080992,
                        2776633079792,
                        2776632961008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717856,
                    "terminals": [
                        2776631487696,
                        2776631470160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631439904,
                    "terminals": [
                        2776632848784,
                        2776631453248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571024,
                    "terminals": [
                        2776633110192,
                        2776632930112,
                        2776631524704,
                        2776632930160,
                        2776633097088,
                        2776633075648,
                        2776633110480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632717952,
                    "terminals": [
                        2776631466496,
                        2776631466736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440000,
                    "terminals": [
                        2776631643680,
                        2776631645904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571120,
                    "terminals": [
                        2776631463456,
                        2776632784928,
                        2776632784976,
                        2776631466160,
                        2776632968528,
                        2776631492512,
                        2776631501776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718048,
                    "terminals": [
                        2776631471744,
                        2776631616368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440096,
                    "terminals": [
                        2776631667776,
                        2776631497872,
                        2776631562400,
                        2776632746144,
                        2776632836000,
                        2776631413680,
                        2776631621568,
                        2776632904672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571216,
                    "terminals": [
                        2776631499648,
                        2776631608512,
                        2776631527024,
                        2776631610864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718144,
                    "terminals": [
                        2776631645184,
                        2776632897056,
                        2776631646288,
                        2776631629472,
                        2776631498928,
                        2776632789744,
                        2776632892288,
                        2776632889744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440192,
                    "terminals": [
                        2776632842128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571312,
                    "terminals": [
                        2776631445920,
                        2776632830272,
                        2776631603104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718240,
                    "terminals": [
                        2776632902800,
                        2776631643968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440288,
                    "terminals": [
                        2776633067072,
                        2776633094784,
                        2776633067168,
                        2776633058976,
                        2776633067264,
                        2776633066928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571408,
                    "terminals": [
                        2776632789264,
                        2776632790800,
                        2776631468768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718336,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631440384,
                    "terminals": [
                        2776631563264,
                        2776631529328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571504,
                    "terminals": [
                        2776633080704,
                        2776633080080,
                        2776633080512,
                        2776632792688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718432,
                    "terminals": [
                        2776632902656,
                        2776632834272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440480,
                    "terminals": [
                        2776631502976,
                        2776631502736,
                        2776633094688,
                        2776633067120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571648,
                    "terminals": [
                        2776632822032,
                        2776632811232,
                        2776632741744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718528,
                    "terminals": [
                        2776631461584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440576,
                    "terminals": [
                        2776631643728,
                        2776631462880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571744,
                    "terminals": [
                        2776633079936,
                        2776633079504,
                        2776632960768,
                        2776632961344,
                        2776633079168,
                        2776633079744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718624,
                    "terminals": [
                        2776631466688,
                        2776631460048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440672,
                    "terminals": [
                        2776632747680,
                        2776631469008,
                        2776631508320,
                        2776632724208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571840,
                    "terminals": [
                        2776633064464,
                        2776631438784,
                        2776633108656,
                        2776633111792,
                        2776632725808,
                        2776632725856,
                        2776633109952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718720,
                    "terminals": [
                        2776632903184,
                        2776631665184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440768,
                    "terminals": [
                        2776633057344,
                        2776633081568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631571936,
                    "terminals": [
                        2776633108992,
                        2776633110048,
                        2776633108608,
                        2776633108704,
                        2776633108752,
                        2776633108416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718816,
                    "terminals": [
                        2776631629856,
                        2776632936480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440864,
                    "terminals": [
                        2776632964720,
                        2776632965488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572032,
                    "terminals": [
                        2776632879568,
                        2776632746192,
                        2776632962400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632718912,
                    "terminals": [
                        2776633097520,
                        2776633077424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631440960,
                    "terminals": [
                        2776633062784,
                        2776633078160,
                        2776633077920,
                        2776633109232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572128,
                    "terminals": [
                        2776632792496,
                        2776633080800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719008,
                    "terminals": [
                        2776633075744,
                        2776633114096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441056,
                    "terminals": [
                        2776631631152,
                        2776632858464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572224,
                    "terminals": [
                        2776632912480,
                        2776632912240,
                        2776632963328,
                        2776632963376,
                        2776632962928,
                        2776632963568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719104,
                    "terminals": [
                        2776633097616,
                        2776633075504,
                        2776633107216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441152,
                    "terminals": [
                        2776632820496,
                        2776632849312,
                        2776631445968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572320,
                    "terminals": [
                        2776633081472,
                        2776633065920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719200,
                    "terminals": [
                        2776631437488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441248,
                    "terminals": [
                        2776632912144,
                        2776633078256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572416,
                    "terminals": [
                        2776631652464,
                        2776631526544,
                        2776631630000,
                        2776631499984,
                        2776632904960,
                        2776631629616,
                        2776632892240,
                        2776631639968,
                        2776631414256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719296,
                    "terminals": [
                        2776632822560,
                        2776631508416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441344,
                    "terminals": [
                        2776632849360,
                        2776631611248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572512,
                    "terminals": [
                        2776632725408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719392,
                    "terminals": [
                        2776631461632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441440,
                    "terminals": [
                        2776632965440,
                        2776632983664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572608,
                    "terminals": [
                        2776631511168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719488,
                    "terminals": [
                        2776631536656,
                        2776632808640,
                        2776631652560,
                        2776631616272,
                        2776631642912,
                        2776631410992,
                        2776632897440,
                        2776631461296,
                        2776632850896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441536,
                    "terminals": [
                        2776632841792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572704,
                    "terminals": [
                        2776631489152,
                        2776631492416,
                        2776631492560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719584,
                    "terminals": [
                        2776632937872,
                        2776632903664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441632,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631572800,
                    "terminals": [
                        2776632879232,
                        2776631528464,
                        2776631628176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719680,
                    "terminals": [
                        2776632889600,
                        2776632936144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441728,
                    "terminals": [
                        2776631461152,
                        2776631616704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572896,
                    "terminals": [
                        2776631528368,
                        2776632881600,
                        2776632799824,
                        2776632904288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719776,
                    "terminals": [
                        2776631437056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441824,
                    "terminals": [
                        2776631471264,
                        2776632882992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631572992,
                    "terminals": [
                        2776632822464,
                        2776631617520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719872,
                    "terminals": [
                        2776631600512,
                        2776631598480,
                        2776631502544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631441920,
                    "terminals": [
                        2776631410800,
                        2776631616752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573088,
                    "terminals": [
                        2776631506352,
                        2776631504960,
                        2776631412864,
                        2776631508752,
                        2776632968624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632719968,
                    "terminals": [
                        2776631638192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442016,
                    "terminals": [
                        2776632810992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573184,
                    "terminals": [
                        2776631446064,
                        2776632820160,
                        2776631488720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720064,
                    "terminals": [
                        2776631436576,
                        2776631464912,
                        2776632783440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442112,
                    "terminals": [
                        2776632993104,
                        2776632965728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573280,
                    "terminals": [
                        2776632904720,
                        2776632910128,
                        2776632744544,
                        2776631467696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720160,
                    "terminals": [
                        2776631461392,
                        2776632808544,
                        2776631410896,
                        2776631652608,
                        2776632808736,
                        2776631654192,
                        2776632897392,
                        2776632894896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442208,
                    "terminals": [
                        2776631621088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573376,
                    "terminals": [
                        2776632960912,
                        2776633074016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720256,
                    "terminals": [
                        2776631488176,
                        2776632850800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442304,
                    "terminals": [
                        2776632912912,
                        2776632857504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573472,
                    "terminals": [
                        2776632725360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720352,
                    "terminals": [
                        2776632927328,
                        2776631629424,
                        2776631414400,
                        2776631639728,
                        2776631471312,
                        2776632891760,
                        2776631644560,
                        2776631645088,
                        2776631640016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442400,
                    "terminals": [
                        2776633062448,
                        2776632964816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573568,
                    "terminals": [
                        2776632787872,
                        2776632745264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720448,
                    "terminals": [
                        2776631451168,
                        2776631411952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442496,
                    "terminals": [
                        2776631487360,
                        2776632848880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573664,
                    "terminals": [
                        2776632810896,
                        2776631438496,
                        2776632811424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720544,
                    "terminals": [
                        2776632887712,
                        2776631653808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442592,
                    "terminals": [
                        2776632811328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573760,
                    "terminals": [
                        2776631444480,
                        2776631485728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720640,
                    "terminals": [
                        2776632902272,
                        2776632937920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442688,
                    "terminals": [
                        2776632962592,
                        2776632963280,
                        2776632912624,
                        2776632962832,
                        2776632912192,
                        2776632963424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573856,
                    "terminals": [
                        2776631610912,
                        2776632910896,
                        2776631465008,
                        2776631436480,
                        2776632840448,
                        2776631499552,
                        2776631487312,
                        2776631525824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720736,
                    "terminals": [
                        2776631534352,
                        2776631523168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442784,
                    "terminals": [
                        2776631565856,
                        2776631566000,
                        2776633057584,
                        2776631447360,
                        2776633068992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631573952,
                    "terminals": [
                        2776631446160,
                        2776631445824,
                        2776631490448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720832,
                    "terminals": [
                        2776632890272,
                        2776632888144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442880,
                    "terminals": [
                        2776631600704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631574048,
                    "terminals": [
                        2776632833552,
                        2776633061920,
                        2776633109616,
                        2776631503024,
                        2776632833456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632720928,
                    "terminals": [
                        2776631447168,
                        2776633107600,
                        2776631446688,
                        2776633076080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631442976,
                    "terminals": [
                        2776632842800,
                        2776631414112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631574144,
                    "terminals": [
                        2776631410944,
                        2776631463744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632721024,
                    "terminals": [
                        2776632965632,
                        2776632964912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631443072,
                    "terminals": [
                        2776632857120,
                        2776631489584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631574240,
                    "terminals": [
                        2776633061536,
                        2776632929968,
                        2776633074400,
                        2776632930016,
                        2776633097040,
                        2776632984480,
                        2776631524800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632721120,
                    "terminals": [
                        2776631444624,
                        2776632823328,
                        2776631463360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631443168,
                    "terminals": [
                        2776633059504,
                        2776632992576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631574336,
                    "terminals": [
                        2776632833120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776632721216,
                    "terminals": [
                        2776632927808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2776631443264,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2776631574432,
                    "terminals": [
                        2776631644224,
                        2776631619936
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 2776631443520,
                    "name": "Product3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 4e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776631463840,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776631463744,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776631463888,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776631461488,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776631640128,
                    "name": "Digital Probe5",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false
                    },
                    "comp_type": "gen_digital_probe",
                    "lib_fqn": "Signal Processing.Sinks.Digital Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "volt_sync3",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776631648160,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776631436672,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632819776,
                    "name": "|E| pu",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine.BE1-25A Synchronizer.|E| pu",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632836000,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776631436672,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776632885408,
                    "name": "Sum3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 3,
                        "out_size": 1,
                        "signs": "+++",
                        "num_of_inputs": 3
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "3",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2776632901488,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632885312,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632901584,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2776632885360,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2776631534160,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2776631509248,
                    "name": "Integrator1",
                    "vars": {
                        "icon_mapping": {
                            "internal": {
                                "none": "integrator/gen_integrator.svg",
                                "rising": "integrator/gen_integrator_rising.svg",
                                "falling": "integrator/gen_integrator_falling.svg",
                                "either": "integrator/gen_integrator_either.svg",
                                "level": "integrator/gen_integrator_level.svg"
                            },
                            "external": {
