{
    "ver": "1.0",
    "_cls": "Model",
    "name": "banshee_feeder_2_uiuc",
    "core_model_id": "de7ddaaf-3077-11eb-8703-0050b621b179",
    "vars": {
        "Ts": 0.0009,
        "Ts_gen": 3e-05,
        "Ts_gfeed": 9e-05,
        "Ts_gform": 3e-05,
        "sys_f": 60.0,
        "sys_w": 376.99111843077515,
        "ft2mi": 0.0001893939393939394,
        "Vgrid": 115000.0,
        "SCgrid": 100000000.0,
        "ratio_grid": 30.0,
        "Rgrid": 4.40588629826644,
        "Lgrid": 0.3506092915349784,
        "V_13800": 13800,
        "V_480": 480,
        "V_4160": 4160,
        "tauC_snubber": 2.6525823848649227e-05,
        "tauL_snubber": 2.6525823848649224,
        "QL_snubber": 100000.0,
        "QC_snubber": 100000.0,
        "QC_core480": 300.0,
        "QC_core4160": 300.0,
        "QC_core13800": 3000.0,
        "C_core480": 3.453883313626201e-06,
        "C_core4160": 4.598365358378079e-08,
        "C_core13800": 4.178611192288788e-08,
        "L_core13800": 5.051577893736758,
        "L_core480": 0.006111549814728781,
        "L_core4160": 0.006111549814728781,
        "PL_snubber": 100000000.0,
        "QL_PL": 0.001,
        "C_snubber13800": 1.3930096844693389e-06,
        "RC_snubber13800": 19.04209579042096,
        "L_snubber13800": 15.185058303306374,
        "RL_snubber13800": 5.724632113199999,
        "C_snubber4160": 1.532941731637972e-05,
        "RC_snubber4160": 1.7303869613038698,
        "L_snubber4160": 1.3798915405046146,
        "RL_snubber4160": 0.5202068551679999,
        "C_snubber480": 0.0011514095673191879,
        "RC_snubber480": 0.023037696230376964,
        "L_snubber480": 0.018371337077724155,
        "RL_snubber480": 0.006925830911999998,
        "Sn_50MVA": 50000000.0,
        "V1_50MVA": 115000.0,
        "V2_50MVA": 13800.0,
        "Z_50MVA": 0.15,
        "Z_ratio_50MVA": 30.0,
        "R_50MVA": 0.0024986122674478858,
        "L_50MVA": 9.941662330859496e-05,
        "R1_50MVA": 1.9826488342198973,
        "R2_50MVA": 0.009516714404255507,
        "L1_50MVA": 0.07888709059537011,
        "L2_50MVA": 0.00037865803485777653,
        "Sn_500kVA_1": 500000.0,
        "V1_500kVA_1": 13800.0,
        "V2_500kVA_1": 480.0,
        "Z_500kVA_1": 0.05,
        "Z_ratio_500kVA_1": 4.9,
        "R_500kVA_1": 0.0049990002999000345,
        "L_500kVA_1": 3.248763733675078e-05,
        "R1_500kVA_1": 5.712057702677775,
        "R2_500kVA_1": 0.002303539338193936,
        "L1_500kVA_1": 0.03712167392646491,
        "L2_500kVA_1": 1.497030328477476e-05,
        "Sn_500kVA_2": 500000.0,
        "V1_500kVA_2": 13800.0,
        "V2_500kVA_2": 208.0,
        "Z_500kVA_2": 0.05,
        "Z_ratio_500kVA_2": 4.9,
        "Rm_500kVA_2": 100000.0,
        "Lm_500kVA_2": 200,
        "R_500kVA_2": 0.0049990002999000345,
        "L_500kVA_2": 3.248763733675078e-05,
        "R1_500kVA_2": 5.712057702677775,
        "R2_500kVA_2": 0.0004325534979497502,
        "L1_500kVA_2": 0.03712167392646491,
        "L2_500kVA_2": 2.8110902834743716e-06,
        "Sn_1MVA": 1000000.0,
        "V1_1MVA": 13800.0,
        "V2_1MVA": 480.0,
        "Z_1MVA": 0.0556,
        "Z_ratio_1MVA": 5.49,
        "Rm_1MVA": 100000.0,
        "Lm_1MVA": 200,
        "R_1MVA": 0.004981782864283685,
        "L_1MVA": 3.627404809795216e-05,
        "R1_1MVA": 2.846192186022555,
        "R2_1MVA": 0.0011478027719309608,
        "L1_1MVA": 0.02072408915932203,
        "L2_1MVA": 8.357540681768178e-06,
        "Sn_1500kVA": 1500000.0,
        "V1_1500kVA": 4160.0,
        "V2_1500kVA": 480.0,
        "Z_1500kVA": 0.0575,
        "Z_ratio_1500kVA": 5.04,
        "Rm_1500kVA": 100000.0,
        "Lm_1500kVA": 200,
        "R_1500kVA": 0.005595291609438678,
        "L_1500kVA": 3.740176934267644e-05,
        "R1_1500kVA": 0.19365975695260396,
        "R2_1500kVA": 0.000859436791209781,
        "L1_1500kVA": 0.001294520119073243,
        "L2_1500kVA": 5.744911771035101e-06,
        "Sn_2MVA_1": 2000000.0,
        "V1_2MVA_1": 4160.0,
        "V2_2MVA_1": 480.0,
        "Z_2MVA_1": 0.0575,
        "Z_ratio_2MVA_1": 5.7,
        "Rm_2MVA_1": 100000.0,
        "Lm_2MVA_1": 200,
        "R_2MVA_1": 0.004967984992733601,
        "L_2MVA_1": 3.755727001799555e-05,
        "R1_2MVA_1": 0.12896094163537591,
        "R2_2MVA_1": 0.0005723118711629108,
        "L1_2MVA_1": 0.0009749266380351357,
        "L2_2MVA_1": 4.326597506073088e-06,
        "Sn_2MVA_2": 2000000.0,
        "V1_2MVA_2": 13800.0,
        "V2_2MVA_2": 480.0,
        "Z_2MVA_2": 0.0575,
        "Z_ratio_2MVA_2": 5.7,
        "Rm_2MVA_2": 100000.0,
        "Lm_2MVA_2": 200,
        "R_2MVA_2": 0.004967984992733601,
        "L_2MVA_2": 3.755727001799555e-05,
        "R1_2MVA_2": 1.4191545930242804,
        "R2_2MVA_2": 0.0005723118711629108,
        "L1_2MVA_2": 0.010728609753340609,
        "L2_2MVA_2": 4.326597506073088e-06,
        "Sn_2500kVA_1": 2500000.0,
        "V1_2500kVA_1": 13800.0,
        "V2_2500kVA_1": 480.0,
        "Z_2500kVA_1": 0.0556,
        "Z_ratio_2500kVA_1": 5.52,
        "Rm_2500kVA_1": 100000.0,
        "Lm_2500kVA_1": 200,
        "R_2500kVA_1": 0.004955570562239621,
        "L_2500kVA_1": 3.6280363337771455e-05,
        "R1_2500kVA_1": 1.132486629447496,
        "R2_2500kVA_1": 0.0004567053830160035,
        "L1_2500kVA_1": 0.008291078872854235,
        "L2_2500kVA_1": 3.343598285209017e-06,
        "Sn_2500kVA_2": 2500000.0,
        "V1_2500kVA_2": 13800.0,
        "V2_2500kVA_2": 480.0,
        "Z_2500kVA_2": 0.0575,
        "Z_ratio_2500kVA_2": 6.6,
        "Rm_2500kVA_2": 100000.0,
        "Lm_2500kVA_2": 200,
        "R_2500kVA_2": 0.004306904658554855,
        "L_2500kVA_2": 3.770058412089843e-05,
        "R1_2500kVA_2": 0.9842483078102239,
        "R2_2500kVA_2": 0.00039692433333241543,
        "L1_2500kVA_2": 0.008615639087980676,
        "L2_2500kVA_2": 3.474485832581999e-06,
        "Sn_3750kVA": 3750000.0,
        "V1_3750kVA": 13800.0,
        "V2_3750kVA": 4160.0,
        "Z_3750kVA": 0.0475,
        "Z_ratio_3750kVA": 11.4,
        "Rm_3750kVA": 100000.0,
        "Lm_3750kVA": 200,
        "R_3750kVA": 0.002075364008227546,
        "L_3750kVA": 3.137892185932018e-05,
        "R1_3750kVA": 0.3161858573814831,
        "R2_3750kVA": 0.009577445168208697,
        "L1_3750kVA": 0.004780641503111148,
        "L2_3750kVA": 0.00014480828536764037,
        "Sn_5MVA": 5000000.0,
        "V1_5MVA": 13800.0,
        "V2_5MVA": 480.0,
        "Z_5MVA": 0.055,
        "Z_ratio_5MVA": 5.44,
        "Rm_5MVA": 100000.0,
        "Lm_5MVA": 200,
        "R_5MVA": 0.0049718429501552355,
        "L_5MVA": 3.5871966641318824e-05,
        "R1_5MVA": 0.5681026628565378,
        "R2_5MVA": 0.00022910252314315324,
        "L1_5MVA": 0.004098874396303654,
        "L2_5MVA": 1.6529802228319714e-06,
        "R1_cable11": 0.2685,
        "X1_cable11": 0.207,
        "R0_cable11": 2.1408,
        "X0_cable11": 1.582,
        "B_cable11": 0.0003087587,
        "L0_cable11": 0.004196385332856308,
        "L1_cable11": 0.0005490845536670389,
        "C0_cable11": 8.190078887937932e-07,
        "R_cable11": [
            [
                2.1408,
                0.0,
                0.0
            ],
            [
                0.0,
                0.2685,
                0.0
            ],
            [
                0.0,
                0.0,
                0.2685
            ]
        ],
        "L_cable11": [
            [
                0.004196385332856308,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0005490845536670389,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0005490845536670389
            ]
        ],
        "C_cable11": [
            [
                8.190078887937932e-07,
                0.0,
                0.0
            ],
            [
                0.0,
                8.190078887937932e-07,
                0.0
            ],
            [
                0.0,
                0.0,
                8.190078887937932e-07
            ]
        ],
        "R1_cable13": 0.1206,
        "X1_cable13": 0.1878,
        "R0_cable13": 1.8354,
        "X0_cable13": 1.2165,
        "B_cable13": 0.0003840177,
        "L0_cable13": 0.003226866471188178,
        "L1_cable13": 0.0004981549718776324,
        "C0_cable13": 1.0186385864963423e-06,
        "R_cable13": [
            [
                1.8354,
                0.0,
                0.0
            ],
            [
                0.0,
                0.1206,
                0.0
            ],
            [
                0.0,
                0.0,
                0.1206
            ]
        ],
        "L_cable13": [
            [
                0.003226866471188178,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0004981549718776324,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0004981549718776324
            ]
        ],
        "C_cable13": [
            [
                1.0186385864963423e-06,
                0.0,
                0.0
            ],
            [
                0.0,
                1.0186385864963423e-06,
                0.0
            ],
            [
                0.0,
                0.0,
                1.0186385864963423e-06
            ]
        ],
        "l_U_L1": 0.5681818181818182,
        "l_U_L2": 0.0946969696969697,
        "l_U_L3": 0.0946969696969697,
        "l_U_L4": 0.0946969696969697,
        "l_F1L1": 0.3409090909090909,
        "l_F1L2": 1.0416666666666667,
        "l_F1L3": 0.1893939393939394,
        "l_F1L4": 0.5681818181818182,
        "l_F1L5": 0.5681818181818182,
        "l_F1L6": 0.2840909090909091,
        "l_F1L7": 0.3787878787878788,
        "l_F1L8": 0.1893939393939394,
        "l_F1L9": 0.3787878787878788,
        "l_F1DG": 0.3787878787878788,
        "l_F2L0": 0.001893939393939394,
        "l_F2L1": 1.0416666666666667,
        "l_F2L2": 0.3787878787878788,
        "l_F2L3": 0.5681818181818182,
        "l_F2L4": 0.2840909090909091,
        "l_F2L5": 0.2840909090909091,
        "l_F2L6": 0.2840909090909091,
        "l_F3L1": 0.4734848484848485,
        "l_F3L2": 0.3787878787878788,
        "l_F3L3": 0.3787878787878788,
        "l_F3L4": 0.2840909090909091,
        "l_F3LNGG": 0.3787878787878788,
        "L_inv_ess": 0.000133,
        "L_grid_ess": 8e-05,
        "K": 10,
        "T1": 0.0001,
        "T2": 0.0,
        "T3": 0.5001,
        "T4": 0.025,
        "T5": 0.0009,
        "T6": 0.00574,
        "Pm0": 0.0005,
        "Tmax": 1.1,
        "Tmin": 0,
        "Td": 0.024,
        "dummy": 13.755555555555556,
        "coeff1": 0.07269789983844911,
        "coeff2": 0.07269789983844911,
        "coeff3": 1.0,
        "coeff4": -0.8546042003231018,
        "numTF4d": [
            18.85185185185185,
            -18.185185185185187
        ],
        "denTF4d": [
            1.0,
            -0.3333333333333333
        ],
        "numTF3d": [
            0.07269789983844911,
            0.07269789983844911
        ],
        "denTF3d": [
            1.0,
            -0.8546042003231018
        ],
        "numTF1d": [
            1112.3333333333333,
            2.0,
            -1110.3333333333333
        ],
        "denTF1d": [
            1.2222222222222223,
            2.0,
            0.7777777777777778
        ],
        "f": 60.0,
        "pms": 2.0,
        "Sb_gen1": 3500000.0,
        "Vn_gen1": 13800.0,
        "Rs_pu_gen1": 0.008979,
        "Lls_pu_gen1": 0.05,
        "Lmd_pu_gen1": 2.35,
        "Lmq_pu_gen1": 1.72,
        "Rf_pu_gen1": 0.00206,
        "Llfd_pu_gen1": 0.511,
        "Rkd_pu_gen1": 0.2826,
        "Rkq_pu_gen1": 0.02545,
        "Llkd_pu_gen1": 3.738,
        "Llkq_pu_gen1": 0.2392,
        "Ns_fd_gen1": 1.0,
        "Ns_kd_gen1": 1.0,
        "Ns_kq_gen1": 1.0,
        "H_gen1": 0.3468,
        "Fpu_gen1": 0.009238,
        "Vb_gen1": 11267.65281680262,
        "wb_gen1": 376.99111843077515,
        "wmb_gen1": 188.49555921538757,
        "Zb_gen1": 54.41142857142857,
        "Trq_b_gen1": 18568.076694054456,
        "Fb_gen1": 98.50670631893951,
        "Lb_gen1": 0.14433079696390738,
        "Rs_gen1": 0.48856021714285713,
        "Lls_gen1": 0.007216539848195369,
        "Lmd_gen1": 0.33917737286518235,
        "Lmq_gen1": 0.24824897077792069,
        "Rkd_gen1": 15.376669714285716,
        "Rkq_gen1": 1.3847708571428572,
        "Llkd_gen1": 0.5395085190510858,
        "Llkq_gen1": 0.03452392663376665,
        "F_gen1": 0.9100049529743631,
        "J_gen1": 68.32425150281645,
        "Lsfd_gen1": 0.22611824857678822,
        "ifn_gen1": 132.18029755999268,
        "ifb_gen1": 310.6236992659828,
        "Vfb_gen1": 11267.652816802616,
        "Zfb_gen1": 36.274285714285696,
        "Lfb_gen1": 0.09622053130927154,
        "Rf_gen1": 0.07472502857142854,
        "Llfd_gen1": 0.049168691499037756,
        "Rf_prime_gen1": 0.11208754285714281,
        "Llfd_prime_gen1": 0.07375303724855664,
        "Tr_gen1": 0.002,
        "Ka_gen1": 200,
        "Ta_gen1": 0.002,
        "Ke_gen1": 1.0,
        "Te_gen1": 1e-08,
        "Tb_gen1": 1e-12,
        "Tc_gen1": 1e-12,
        "Kf_gen1": 0,
        "Tf_gen1": 1e-12,
        "Efmin_gen1": -0.1,
        "Efmax_gen1": 5.0,
        "Vt0_gen1": 0.0,
        "Vf0_gen1": 0.0,
        "Const_gen1": 0.0,
        "Sb_gen2": 4000000.0,
        "Vn_gen2": 13800.0,
        "Rs_pu_gen2": 0.008979,
        "Lls_pu_gen2": 0.05,
        "Lmd_pu_gen2": 2.35,
        "Lmq_pu_gen2": 1.72,
        "Rf_pu_gen2": 0.00206,
        "Llfd_pu_gen2": 0.511,
        "Rkd_pu_gen2": 0.2826,
        "Rkq_pu_gen2": 0.02545,
        "Llkd_pu_gen2": 3.738,
        "Llkq_pu_gen2": 0.2392,
        "Ns_fd_gen2": 1.0,
        "Ns_kd_gen2": 1.0,
        "Ns_kq_gen2": 1.0,
        "H_gen2": 0.3468,
        "Fpu_gen2": 0,
        "Vb_gen2": 11267.65281680262,
        "wb_gen2": 376.99111843077515,
        "wmb_gen2": 188.49555921538757,
        "Zb_gen2": 47.61,
        "Trq_b_gen2": 21220.65907891938,
        "Fb_gen2": 112.57909293593087,
        "Lb_gen2": 0.12628944734341896,
        "Rs_gen2": 0.42749018999999994,
        "Lls_gen2": 0.006314472367170948,
        "Lmd_gen2": 0.2967802012570346,
        "Lmq_gen2": 0.2172178494306806,
        "Rkd_gen2": 13.454586,
        "Rkq_gen2": 1.2116745,
        "Llkd_gen2": 0.47206995416970005,
        "Llkq_gen2": 0.030208435804545814,
        "F_gen2": 0.0,
        "J_gen2": 78.08485886036166,
        "Lsfd_gen2": 0.1978534675046897,
        "ifn_gen2": 151.06319721142017,
        "ifb_gen2": 354.9985134468374,
        "Vfb_gen2": 11267.652816802618,
        "Zfb_gen2": 31.739999999999995,
        "Lfb_gen2": 0.08419296489561263,
        "Rf_gen2": 0.0653844,
        "Llfd_gen2": 0.04302260506165806,
        "Rf_prime_gen2": 0.09807659999999999,
        "Llfd_prime_gen2": 0.06453390759248709,
        "Tr_gen2": 0.001,
        "Ka_gen2": 20.0,
        "Ta_gen2": 0.002,
        "Ke_gen2": 1.0,
        "Te_gen2": 0.001,
        "Tb_gen2": 0.0,
        "Tc_gen2": 0.0,
        "Kf_gen2": 0,
        "Tf_gen2": 0.001,
        "Efmin_gen2": -5.0,
        "Efmax_gen2": 5.0,
        "Vt0_gen2": 0.0,
        "Vf0_gen2": 0.0,
        "Const_gen2": 0.0,
        "dummy_gain_exciter": 0.01,
        "Rl": 0.1,
        "Ll": 0.01,
        "Rl_mach": 0.1,
        "Ll_mach": 0.01,
        "Rl_shunt": 4761.0,
        "load": 0.196837209302326,
        "cb_init_cond_time": 0.1009,
        "time_flag_delay": 0.2,
        "configF1_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.101",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.102",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.103",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.104",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.105",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.106",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.107",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.108",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.109",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.110",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.111",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.112",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.113",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.114",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.115",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.116",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.117",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.118",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.119",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.120",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.121",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.122",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.123",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.124",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.125",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.126",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.127",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.128",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB15": {
            "port": 502,
            "ip_addr": "192.168.10.129",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB16": {
            "port": 502,
            "ip_addr": "192.168.10.130",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB17": {
            "port": 502,
            "ip_addr": "192.168.10.131",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB18": {
            "port": 502,
            "ip_addr": "192.168.10.132",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB19": {
            "port": 502,
            "ip_addr": "192.168.10.133",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.134",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.135",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.136",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.137",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.138",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.139",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.140",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.141",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.142",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "dms_config": {
            "port": 502,
            "ip_addr": "192.168.10.54",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "0,1,2,7,3,8,4,9,5,10,6,11,12,13,14,15",
            "holding_register_output_addresses": "",
            "input_register_adresses": ""
        },
        "configCHP": {
            "port": 502,
            "ip_addr": "192.168.10.55",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001",
            "input_register_adresses": "0,1,2,3,4"
        },
        "Rm_utility_transfo1": 100000.0,
        "Lm_utility_transfo1": 200,
        "Rm_feeder1_transfo1": 100000.0,
        "Lm_feeder1_transfo1": 200,
        "Rm_feeder1_transfo2": 100000.0,
        "Lm_feeder1_transfo2": 200,
        "Rm_feeder1_transfo3": 100000.0,
        "Lm_feeder1_transfo3": 200,
        "Rm_feeder1_transfo4": 100000.0,
        "Lm_feeder1_transfo4": 200,
        "Rm_feeder1_transfo5": 100000.0,
        "Lm_feeder1_transfo5": 200,
        "Rm_feeder1_transfo6": 100000.0,
        "Lm_feeder1_transfo6": 200,
        "Rm_feeder1_transfo7": 100000.0,
        "Lm_feeder1_transfo7": 200,
        "sys_cpu_exec_rate_1": 5e-05,
        "sys_cpu_exec_rate_2": 0.0001
    },
    "dev_partitions": [
        {
            "_cls": "DevPartition",
            "name": "hil1",
            "dev_id": "1",
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "hw_device": true,
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 30,
                        "active_fuses": false,
                        "sys_clk_freq": 150000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 8,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 1,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_3d_lut": false,
                        "mchn_3d_lut_size": 0,
                        "forward_voltage_drop": true,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": true,
                        "hssl_ext_reset": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_3d_lut_latency_fixed": 58,
                        "sg_channel_latency": 42,
                        "sg_max_period": 16777216,
                        "lut_channel_latency": 54,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "ext_cpu_app_num": 8,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ],
                        "pwr_rail_oc_ind": [
                            [],
                            []
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg4",
                                "exec_rates_no": 2,
                                "cm_baseaddr": 2155872256,
                                "indep_irq_per_er": false
                            }
                        ],
                        "user_sp_cpu": [
                            {
                                "cpu_type": "arm_a9",
                                "cpu_cfg": "arm_cfg2",
                                "exec_rates_no": 4,
                                "cm_baseaddr": 2155872512,
                                "indep_irq_per_er": false
                            }
                        ],
                        "comm_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg6",
                                "exec_rates_no": 1,
                                "cm_baseaddr": 2155872768,
                                "DEF_SAMPLE_TIME": 1,
                                "comm_dmem_size": 65536,
                                "comm_dmem_addr": 0,
                                "eth_ve_max_input_size": 350,
                                "bytes_used_by_eth_ve_module": 2048,
                                "cache_line_len": 16
                            }
                        ],
                        "host_cpu": [
                            {
                                "cpu_type": "arm_a9_linux"
                            }
                        ]
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 5,
                        "exc_id": 6,
                        "exc_addr": 7,
                        "cm_en": 8192,
                        "curr_cnt": 40,
                        "max_cnt": 48
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 0,
                            "exc_occurred": 5,
                            "exc_id": 6,
                            "exc_addr": 7,
                            "cm_en": 8192,
                            "curr_cnt": 40,
                            "max_cnt": 48
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        },
                        "cm_cfg3": {
                            "t_violation": 0,
                            "cm_en": 8192,
                            "exc_occurred": 20,
                            "exc_id": 24,
                            "exc_addr": 28,
                            "curr_cnt": 160,
                            "max_cnt": 192
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 4
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        },
                        "cm_cfg3": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "pwr_rail_oc_ignore_modulo": 30,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst_n": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "gp_hssl_link_up": 49,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_before_load": 53,
                        "cu_ext_app_status": 54,
                        "cu_cpu_sp_init_done": 56,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_cpu_cfg": 80,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_en": 104,
                        "cu_system_irq_ack": 112,
                        "tmr_violation": 2097152,
                        "tmr_clr": 2097156,
                        "tmr_exception_occurred": 2097157,
                        "tmr_exception_id": 2097158,
                        "tmr_exception_addr": 2097159,
                        "tmr_en": 2097160,
                        "tmr_cnt_modulo": 2097168,
                        "tmr_stop": 2097184,
                        "tmr_curr_cnt": 2097192,
                        "tmr_max_cnt": 2097200,
                        "tmr_cnt_timeout_modulo": 2097208
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536,
                        "tmr_offset": 64
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "capture_trigger_baseaddr": 16,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_3d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59,
                        "lut_angle1_max": 64,
                        "lut_angle1_seg_max": 65,
                        "lut_angle1": 66,
                        "lut_angle1_segment": 67,
                        "lut_angle2_max": 68,
                        "lut_angle2_seg_max": 69,
                        "lut_angle2": 70,
                        "lut_angle2_segment": 71
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_3D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "no_of_el_x": 224,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 384,
                        "start": 256,
                        "table_toggle": 272,
                        "max_addr_z": 288,
                        "in_sf_z": 320,
                        "in_offset_z": 352
                    },
                    "MS_3D_LUT_MEM_MAP": {
                        "lut_3d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_fvd_srcs_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_spc_fvd_srcs": [
                            16,
                            32,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            112,
                            128,
                            320
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            128,
                            144,
                            384
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            144,
                            160,
                            512
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            16,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            192,
                            544
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            200,
                            552
                        ],
                        "mvm_constant_1": [
                            169,
                            201,
                            553
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            208,
                            560
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            272,
                            816
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 46,
                        "fsm_sw_gds": 47,
                        "fsm_sup_ctrl_mode": 48,
                        "fsm_sup_ctrl_val": 49,
                        "fsm_gds_disc_en": 50,
                        "fsm_gds_disc_inv_mask": 51,
                        "fsm_gds1_disc_mv_addr": 52,
                        "fsm_gds2_disc_mv_addr": 53,
                        "fsm_gds3_disc_mv_addr": 54,
                        "fsm_gds4_disc_mv_addr": 55,
                        "fsm_gds5_disc_mv_addr": 56,
                        "fsm_gds6_disc_mv_addr": 57,
                        "fsm_fvd_val1": 58,
                        "fsm_fvd_val2": 59,
                        "fsm_fvd_val3": 60,
                        "fsm_fvd_val4": 61,
                        "fsm_fvd_val5": 62,
                        "fsm_fvd_val6": 63,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.3",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 2,
                    "simulation_method": "bilinear",
                    "simulation_time_step": "3e-6",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": true,
                    "enb_dep_sw_detect": false,
                    "code_section": "external memory",
                    "data_section": "external memory",
                    "user_cpu_optimization": "high",
                    "user_real_type_precision": "double precision",
                    "user_cpu_part_option": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 5e-05,
                    "sys_sp_rate_2": 0.0001,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false,
                    "matrix_based_reduction": true,
                    "export_ss_to_pickle": false,
                    "cce_platform": "generic",
                    "cce_custom_type_int": "",
                    "cce_custom_type_real": "",
                    "cce_custom_type_uint": "",
                    "cce_directory": "",
                    "cce_use_custom_type_int": "int",
                    "cce_use_custom_type_real": "double",
                    "cce_use_custom_type_uint": "unsigned int",
                    "cce_use_relative_names": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2782580113520,
                    "terminals": [
                        2782225903232,
                        2782225657136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580605136,
                    "terminals": [
                        2782226181184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581490016,
                    "terminals": [
                        2782331382224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580146576,
                    "terminals": [
                        2782331353360,
                        2782468578704,
                        2782471407120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580572560,
                    "terminals": [
                        2782579995696,
                        2782581833296,
                        2782329325024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603542976,
                    "terminals": [
                        2782226464096,
                        2782236601456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581326320,
                    "terminals": [
                        2782583859376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607671792,
                    "terminals": [
                        2782468144144,
                        2782586071504,
                        2782274128720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603543024,
                    "terminals": [
                        2782586219008,
                        2782586176656,
                        2782586177424,
                        2782594099184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580146720,
                    "terminals": [
                        2782581613568,
                        2782331317792,
                        2782578995648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580113952,
                    "terminals": [
                        2782599211808,
                        2782591121104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580146768,
                    "terminals": [
                        2782329511168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580114000,
                    "terminals": [
                        2782586995472,
                        2782330365024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603543168,
                    "terminals": [
                        2782586071552,
                        2782613740656,
                        2782613739648,
                        2782593047184,
                        2782586071360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595842736,
                    "terminals": [
                        2782278477280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580572848,
                    "terminals": [
                        2782581483696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615962288,
                    "terminals": [
                        2782491691280,
                        2782153331136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615962336,
                    "terminals": [
                        2782464820752,
                        2782225167648,
                        2782227368544,
                        2782067254128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615667472,
                    "terminals": [
                        2782612888976,
                        2782594227888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603543312,
                    "terminals": [
                        2782331049680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587650928,
                    "terminals": [
                        2782576037840,
                        2782580682864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603543408,
                    "terminals": [
                        2782225903280,
                        2782465684432,
                        2782226744800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580245360,
                    "terminals": [
                        2782491713792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587650976,
                    "terminals": [
                        2782468660480,
                        2782470709648,
                        2782488139040,
                        2782330636224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580147104,
                    "terminals": [
                        2782585757312,
                        2782599775808,
                        2782586438224,
                        2782585965008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580573088,
                    "terminals": [
                        2782225901312,
                        2782582314896,
                        2782583873696,
                        2782621006048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607672272,
                    "terminals": [
                        2782588030880,
                        2782581529280,
                        2782619477664,
                        2782619477184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616683520,
                    "terminals": [
                        2782330280256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580245552,
                    "terminals": [
                        2782620053312,
                        2782226398560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616683568,
                    "terminals": [
                        2782470783280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595843168,
                    "terminals": [
                        2782331048480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581326944,
                    "terminals": [
                        2782468043920,
                        2782467452880,
                        2782277408752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596990048,
                    "terminals": [
                        2782468562560,
                        2782155480752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595843216,
                    "terminals": [
                        2782607840832,
                        2782613099280,
                        2782610579264,
                        2782613101920,
                        2782613099472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589060240,
                    "terminals": [
                        2782610579120,
                        2782067161312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580114576,
                    "terminals": [
                        2782474732400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580573328,
                    "terminals": [
                        2782330400480,
                        2782226830816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580573376,
                    "terminals": [
                        2782588066112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596990096,
                    "terminals": [
                        2782609323536,
                        2782606626432,
                        2782609324256,
                        2782609325408,
                        2782604208064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580147440,
                    "terminals": [
                        2782582437680,
                        2782225868976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596990144,
                    "terminals": [
                        2782278923696,
                        2782467796032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607672464,
                    "terminals": [
                        2782225837744,
                        2782607841360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615962912,
                    "terminals": [
                        2782588064144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607672608,
                    "terminals": [
                        2782331258960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580147536,
                    "terminals": [
                        2782579997760,
                        2782582097472,
                        2782604324928,
                        2782601469568,
                        2782593312416,
                        2782579997952,
                        2782579996992,
                        2782606625760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580114768,
                    "terminals": [
                        2782583026352,
                        2782234674992,
                        2782225807584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580606288,
                    "terminals": [
                        2782225680656,
                        2782604274992,
                        2782471503344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782627694000,
                    "terminals": [
                        2782226784560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603543984,
                    "terminals": [
                        2782586178048,
                        2782586177088,
                        2782599776336,
                        2782594100576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615668192,
                    "terminals": [
                        2782611085344,
                        2782580025664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582146528,
                    "terminals": [
                        2782467029888,
                        2782067254608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580114912,
                    "terminals": [
                        2782586773760,
                        2782585230288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580246032,
                    "terminals": [
                        2782620902208,
                        2782155792096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607672800,
                    "terminals": [
                        2782279005088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580147824,
                    "terminals": [
                        2782488098752,
                        2782274062032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580573808,
                    "terminals": [
                        2782579945920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582146720,
                    "terminals": [
                        2782224773376,
                        2782579215808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607672992,
                    "terminals": [
                        2782595410576,
                        2782600460656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595843792,
                    "terminals": [
                        2782487258112,
                        2782492645792,
                        2782467691568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596990672,
                    "terminals": [
                        2782474653952,
                        2782330561536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580573952,
                    "terminals": [
                        2782601615488,
                        2782464900064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580246320,
                    "terminals": [
                        2782587390992,
                        2782468650704,
                        2782331244800,
                        2782579915648,
                        2782579914208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595843936,
                    "terminals": [
                        2782466991008,
                        2782329374272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616684384,
                    "terminals": [
                        2782377665632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607673184,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782596990864,
                    "terminals": [
                        2782470857632,
                        2782225169760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616684432,
                    "terminals": [
                        2782580065424,
                        2782585810080,
                        2782585691056,
                        2782587818816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591780752,
                    "terminals": [
                        2782607841600,
                        2782225837408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580574144,
                    "terminals": [
                        2782579995312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591780800,
                    "terminals": [
                        2782586177664,
                        2782586176896,
                        2782586218816,
                        2782586178816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615668768,
                    "terminals": [
                        2782579944752,
                        2782611878336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595844128,
                    "terminals": [
                        2782225657376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616684576,
                    "terminals": [
                        2782581546288,
                        2782225911280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596991056,
                    "terminals": [
                        2782232406048,
                        2782583736160,
                        2782467434480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591780992,
                    "terminals": [
                        2782329907616,
                        2782331299440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596991104,
                    "terminals": [
                        2782330561584,
                        2782474833488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587652272,
                    "terminals": [
                        2782582135344,
                        2782579942496,
                        2782582095984,
                        2782593313952,
                        2782579994880,
                        2782582133088,
                        2782606626672,
                        2782604328912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582147248,
                    "terminals": [
                        2782225900160,
                        2782584127248,
                        2782582495648,
                        2782580746992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580607152,
                    "terminals": [
                        2782226746672,
                        2782585101424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589028576,
                    "terminals": [
                        2782226165520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580115680,
                    "terminals": [
                        2782467450336,
                        2782488246496,
                        2782279022432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580574384,
                    "terminals": [
                        2782611879872,
                        2782609916400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616684768,
                    "terminals": [
                        2782278912656,
                        2782226354624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603544896,
                    "terminals": [
                        2782579948224,
                        2782613528928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580148544,
                    "terminals": [
                        2782582437440,
                        2782468649696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580607296,
                    "terminals": [
                        2782595043968,
                        2782597314448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603544944,
                    "terminals": [
                        2782484730448,
                        2782224230768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580574576,
                    "terminals": [
                        2782579738368,
                        2782330520384,
                        2782467464448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580574528,
                    "terminals": [
                        2782580783328,
                        2782585232112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580115872,
                    "terminals": [
                        2782576286400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580148736,
                    "terminals": [
                        2782613863680,
                        2782613011520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580574768,
                    "terminals": [
                        2782579998480,
                        2782579931024,
                        2782470730848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607673904,
                    "terminals": [
                        2782607842464,
                        2782225836832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581328480,
                    "terminals": [
                        2782467515536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580148880,
                    "terminals": [
                        2782584209216,
                        2782329374176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580247184,
                    "terminals": [
                        2782471114416,
                        2782487934288,
                        2782471405776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587652848,
                    "terminals": [
                        2782576035968,
                        2781821991712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580574960,
                    "terminals": [
                        2782330183296,
                        2782583873840,
                        2782330447616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587652896,
                    "terminals": [
                        2782586178672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580149024,
                    "terminals": [
                        2782279007104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580247328,
                    "terminals": [
                        2782614623232,
                        2782605273456,
                        2782581443744,
                        2782585731776,
                        2782597666608,
                        2782604799856,
                        2782597666224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607674192,
                    "terminals": [
                        2782465931536,
                        2782471189168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581132160,
                    "terminals": [
                        2782580928080,
                        2782467605072,
                        2782464899680,
                        2782585312064,
                        2782470671712,
                        2782590986176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580575104,
                    "terminals": [
                        2782470430096,
                        2782605884192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582148016,
                    "terminals": [
                        2782604328096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582148064,
                    "terminals": [
                        2782277302016,
                        2782582339856,
                        2782278895792,
                        2782599959408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580608016,
                    "terminals": [
                        2782588029488,
                        2782588029680,
                        2782586218240,
                        2782588030208,
                        2782610577200,
                        2782619478432,
                        2782610578928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580608064,
                    "terminals": [
                        2782585671008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580608208,
                    "terminals": [
                        2782466879104,
                        2782609322048,
                        2782226164224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580149552,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782581329200,
                    "terminals": [
                        2782483546064,
                        2782594622272,
                        2782226744272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580575536,
                    "terminals": [
                        2782579914496,
                        2782492646944,
                        2782470685888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580247904,
                    "terminals": [
                        2782471136784,
                        2782225639216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595845520,
                    "terminals": [
                        2782471233840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581493136,
                    "terminals": [
                        2782602157312,
                        2782278993616,
                        2782583487936,
                        2782467522768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615965072,
                    "terminals": [
                        2782330482848,
                        2782466454624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587653568,
                    "terminals": [
                        2782491666608,
                        2781967768784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589095360,
                    "terminals": [
                        2782466897520,
                        2782466896032,
                        2782274992880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580248096,
                    "terminals": [
                        2782579213984,
                        2782330057392,
                        2782277112352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616686112,
                    "terminals": [
                        2782378852256,
                        2782226877264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580248144,
                    "terminals": [
                        2782614230976,
                        2782614229440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580149888,
                    "terminals": [
                        2782581386496,
                        2782607595552,
                        2782604109376,
                        2782607595120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587653808,
                    "terminals": [
                        2782330367088,
                        2782581832912,
                        2782224859392,
                        2782225989392,
                        2782330183488,
                        2782621504992,
                        2782381411824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580149936,
                    "terminals": [
                        2782598949136,
                        2782591120672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615670544,
                    "terminals": [
                        2781966628896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582148880,
                    "terminals": [
                        2782470491344,
                        2782330587888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580150128,
                    "terminals": [
                        2782234675712,
                        2782225807248,
                        2782583026160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583590976,
                    "terminals": [
                        2782226161872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603546688,
                    "terminals": [
                        2782224745616,
                        2782225806624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602760256,
                    "terminals": [
                        2782595649840,
                        2782580012608,
                        2782580013520,
                        2782586264016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582968432,
                    "terminals": [
                        2782595043920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612951104,
                    "terminals": [
                        2782612887680,
                        2782604210080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782610001984,
                    "terminals": [
                        2782330585968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585917600,
                    "terminals": [
                        2782329324688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782610002032,
                    "terminals": [
                        2782468937040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582968528,
                    "terminals": [
                        2782331431808,
                        2782331286672,
                        2782330734576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597910736,
                    "terminals": [
                        2782330192416,
                        2782488333232,
                        2782225907920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583591168,
                    "terminals": [
                        2782621152352,
                        2782225987952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597910784,
                    "terminals": [
                        2782600567872,
                        2782605271632,
                        2782614623856,
                        2782605271824,
                        2782597665648,
                        2782581443552,
                        2782621416416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611673344,
                    "terminals": [
                        2782278993040,
                        2782353521584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603546928,
                    "terminals": [
                        2782597358880,
                        2782330126880,
                        2782330076656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603546976,
                    "terminals": [
                        2782331050208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582968672,
                    "terminals": [
                        2782468559008,
                        2782154561616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597910880,
                    "terminals": [
                        2782610110352,
                        2782613974944,
                        2782613740704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597910928,
                    "terminals": [
                        2782467796608,
                        2782487348368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585917792,
                    "terminals": [
                        2782491716096,
                        2782586178240,
                        2782277120112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585917840,
                    "terminals": [
                        2782581413824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597910976,
                    "terminals": [
                        2781967733616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611673488,
                    "terminals": [
                        2782576286640,
                        2782582217936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612951392,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782603547120,
                    "terminals": [
                        2782576036592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582968816,
                    "terminals": [
                        2782330535504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587687456,
                    "terminals": [
                        2782470795568,
                        2781818513728,
                        2782487350480,
                        2782487347696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597911072,
                    "terminals": [
                        2782608947856,
                        2782613101728,
                        2782581402304,
                        2782613099232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585917984,
                    "terminals": [
                        2782154599440,
                        2782487674448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587687504,
                    "terminals": [
                        2782581830896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597911120,
                    "terminals": [
                        2782576036880,
                        2782468524784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580380240,
                    "terminals": [
                        2782585124848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782584541824,
                    "terminals": [
                        2782620826880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602760880,
                    "terminals": [
                        2782595409952,
                        2782480919856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580183728,
                    "terminals": [
                        2782607595168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612263600,
                    "terminals": [
                        2782330027840,
                        2782610112224,
                        2782484732512,
                        2782583027552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582969056,
                    "terminals": [
                        2782466896560,
                        2782620358208,
                        2782466897760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580183776,
                    "terminals": [
                        2782468679904,
                        2782583374176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616294112,
                    "terminals": [
                        2782470785248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597911312,
                    "terminals": [
                        2782474656016,
                        2781831939024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611673872,
                    "terminals": [
                        2781830410048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616294208,
                    "terminals": [
                        2782278992032,
                        2782602155824,
                        2782491691328,
                        2782585229904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603547504,
                    "terminals": [
                        2782471136256,
                        2782582315616,
                        2782225718432,
                        2782583876816,
                        2782225818384,
                        2782579728880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603547552,
                    "terminals": [
                        2782604741408,
                        2782466455584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612951968,
                    "terminals": [
                        2782474732160,
                        2782226583456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597911504,
                    "terminals": [
                        2782583748928,
                        2782581386688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782610002944,
                    "terminals": [
                        2782470430048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580380768,
                    "terminals": [
                        2782274126992,
                        2782467517600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597911696,
                    "terminals": [
                        2782585077664,
                        2782466590896,
                        2782468523584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602761408,
                    "terminals": [
                        2782588271104,
                        2782225837312,
                        2782600853824,
                        2782607843136,
                        2782614475104,
                        2782588271536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583592176,
                    "terminals": [
                        2782330076800,
                        2782467793584,
                        2782330636992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603547888,
                    "terminals": [
                        2782330623264,
                        2782580807856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602761456,
                    "terminals": [
                        2782585810848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603547936,
                    "terminals": [
                        2782583042880,
                        2782467462336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611674400,
                    "terminals": [
                        2782587280304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612952352,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782587688272,
                    "terminals": [
                        2782330665616,
                        2782581698912,
                        2782580728688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597911888,
                    "terminals": [
                        2782611552336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612264272,
                    "terminals": [
                        2782580927888,
                        2782225658400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587688320,
                    "terminals": [
                        2782275465424,
                        2782329342416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602761600,
                    "terminals": [
                        2782579996464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612264320,
                    "terminals": [
                        2782487574272,
                        2782471409520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603548080,
                    "terminals": [
                        2782579796480,
                        2782580684640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595782064,
                    "terminals": [
                        2782614789520,
                        2782613008544,
                        2782585217328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582969776,
                    "terminals": [
                        2782331382752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582969824,
                    "terminals": [
                        2782470489088,
                        2782330585776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597912080,
                    "terminals": [
                        2782278477328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612264512,
                    "terminals": [
                        2782470732048,
                        2782330381936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616295024,
                    "terminals": [
                        2782610206624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782610003760,
                    "terminals": [
                        2782278993424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597912464,
                    "terminals": [
                        2782587790720,
                        2782583915136,
                        2782601687632,
                        2782598949328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612952976,
                    "terminals": [
                        2782067255568,
                        2782330179744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603548656,
                    "terminals": [
                        2782586954560,
                        2782470762992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595782640,
                    "terminals": [
                        2782583960720,
                        2782586437792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582970352,
                    "terminals": [
                        2781967736112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582970400,
                    "terminals": [
                        2782613531904,
                        2782606625808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612953120,
                    "terminals": [
                        2782491640256,
                        2782578997472,
                        2782615314544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580185168,
                    "terminals": [
                        2782471189744,
                        2782329511408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612953168,
                    "terminals": [
                        2782468612400,
                        2782331480288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782610004048,
                    "terminals": [
                        2782470491440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585919616,
                    "terminals": [
                        2782278148640,
                        2782275362240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580185216,
                    "terminals": [
                        2782466977168,
                        2782474735328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612953216,
                    "terminals": [
                        2782617157008,
                        2782617156768,
                        2782619479728,
                        2782579972944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587689136,
                    "terminals": [
                        2782487257680,
                        2782155664736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582970544,
                    "terminals": [
                        2782155521424,
                        2782275360704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782610004096,
                    "terminals": [
                        2782330585824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782587689280,
                    "terminals": [
                        2782492632304,
                        2782581483408,
                        2782330367856,
                        2782583487888,
                        2782599960512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602762560,
                    "terminals": [
                        2782585482352,
                        2782585479808,
                        2782581526736,
                        2782593314144,
                        2782600855024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582970736,
                    "terminals": [
                        2782607757072,
                        2782609219648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585919856,
                    "terminals": [
                        2782586354944,
                        2782609325984,
                        2782609325360,
                        2782604208256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583593376,
                    "terminals": [
                        2782474735568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585919904,
                    "terminals": [
                        2782225730816,
                        2782468068112,
                        2782330563360,
                        2782226413360,
                        2782467517840,
                        2782604741072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583593424,
                    "terminals": [
                        2782620356864,
                        2782581582720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585919952,
                    "terminals": [
                        2782467808416,
                        2782487673200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603483648,
                    "terminals": [
                        2782331257328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580382400,
                    "terminals": [
                        2782615866576,
                        2782585753712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603549472,
                    "terminals": [
                        2781722276624,
                        2782581830848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602763040,
                    "terminals": [
                        2782608946944,
                        2782585731392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602763088,
                    "terminals": [
                        2782154644736,
                        2782329374992,
                        2782474830800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782610004864,
                    "terminals": [
                        2782585963136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782610004912,
                    "terminals": [
                        2782487723264,
                        2782492633504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582971360,
                    "terminals": [
                        2782579174272,
                        2782598861200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612954080,
                    "terminals": [
                        2782601690704,
                        2782601030528,
                        2782609424784,
                        2782601139104,
                        2782598948800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583594000,
                    "terminals": [
                        2782467784368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583266320,
                    "terminals": [
                        2782377589248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595783744,
                    "terminals": [
                        2782582340864,
                        2782587277712,
                        2782330149424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582971552,
                    "terminals": [
                        2782487723984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612266144,
                    "terminals": [
                        2782226412352,
                        2782224998512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580382976,
                    "terminals": [
                        2782225834768,
                        2782225809216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616296704,
                    "terminals": [
                        2782330280640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612266288,
                    "terminals": [
                        2782583876624,
                        2782576036496,
                        2782621504752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611676464,
                    "terminals": [
                        2782379257616,
                        2781966523840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603484512,
                    "terminals": [
                        2782581543456,
                        2782492645408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597914000,
                    "terminals": [
                        2782467795456,
                        2782487260992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585920912,
                    "terminals": [
                        2782604208592,
                        2782593993696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616296848,
                    "terminals": [
                        2782225727744,
                        2782487347504,
                        2782278924656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580383168,
                    "terminals": [
                        2782582042000,
                        2782225870320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616296896,
                    "terminals": [
                        2782470488848,
                        2782330587312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597914096,
                    "terminals": [
                        2782467784320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580383216,
                    "terminals": [
                        2782225302192,
                        2782226447280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597914192,
                    "terminals": [
                        2782467886720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583594624,
                    "terminals": [
                        2782488138848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583266944,
                    "terminals": [
                        2782605010640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603484848,
                    "terminals": [
                        2782610754816,
                        2782470669696,
                        2782466090176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582972128,
                    "terminals": [
                        2782466897712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597914336,
                    "terminals": [
                        2782585076272,
                        2782466590656,
                        2782465599856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583594816,
                    "terminals": [
                        2782599212576,
                        2782600284144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580186944,
                    "terminals": [
                        2782331499952,
                        2782224862848,
                        2782465845520,
                        2781924128176,
                        2782331337168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611676992,
                    "terminals": [
                        2782585730144,
                        2782588030112,
                        2782608342704,
                        2782619479776,
                        2782581529328,
                        2782588029728,
                        2782586218288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782593097584,
                    "terminals": [
                        2782586495520,
                        2782586071120,
                        2782586071168,
                        2782586071312,
                        2782593048000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612266864,
                    "terminals": [
                        2782275336368,
                        2782595238352,
                        2782468614512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782582972272,
                    "terminals": [
                        2782487479872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583594864,
                    "terminals": [
                        2782491677456,
                        2782586996768,
                        2782582611632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580186992,
                    "terminals": [
                        2782226229184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603485040,
                    "terminals": [
                        2782492633600,
                        2782578996080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603485088,
                    "terminals": [
                        2782582623248,
                        2782605985968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616297424,
                    "terminals": [
                        2782620824864,
                        2782620359600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583332928,
                    "terminals": [
                        2782464898672,
                        2782593498800,
                        2782619666176,
                        2782330624272,
                        2782225169664,
                        2782580401536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782579433584,
                    "terminals": [
                        2782474655968,
                        2782465685728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583628224,
                    "terminals": [
                        2782154478592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583628368,
                    "terminals": [
                        2782487257536,
                        2782466905808,
                        2782330623072,
                        2782487261040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580187776,
                    "terminals": [
                        2782591059232,
                        2782610754768,
                        2782471326544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608761472,
                    "terminals": [
                        2782596513552,
                        2782468857568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580187824,
                    "terminals": [
                        2782466092576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616462048,
                    "terminals": [
                        2782581387072,
                        2782599269584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616462096,
                    "terminals": [
                        2782610307968,
                        2782581399952,
                        2782581400000,
                        2782605012368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598767424,
                    "terminals": [
                        2782467451920,
                        2782487797968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608761664,
                    "terminals": [
                        2782466092624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608761712,
                    "terminals": [
                        2782604109328,
                        2782609510704,
                        2782607595360,
                        2782607595888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583333792,
                    "terminals": [
                        2782580517904,
                        2782471189552,
                        2782580516944,
                        2782329383568,
                        2782225928352,
                        2782225715360,
                        2782492645312,
                        2782597726416,
                        2782466591520,
                        2782583892864,
                        2782331393984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592902048,
                    "terminals": [
                        2782225985696,
                        2782467462960,
                        2782471502528,
                        2782225945024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603617232,
                    "terminals": [
                        2782466897184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592902096,
                    "terminals": [
                        2782330002784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616462432,
                    "terminals": [
                        2782492633216,
                        2781815174768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583628992,
                    "terminals": [
                        2782576036400,
                        2782584092608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589822192,
                    "terminals": [
                        2782491678512,
                        2782330126688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592902432,
                    "terminals": [
                        2782331636032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583629184,
                    "terminals": [
                        2782467516160,
                        2782587221472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580188544,
                    "terminals": [
                        2782591082112,
                        2782470709312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782609614208,
                    "terminals": [
                        2782576287168,
                        2782225303152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580188592,
                    "terminals": [
                        2782487300320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603617760,
                    "terminals": [
                        2782330381360,
                        2782226677872,
                        2782275408032,
                        2782232043680,
                        2782331442896,
                        2782330383088,
                        2782579731712,
                        2782583537424,
                        2782492644640,
                        2782621004080,
                        2782356972448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616462816,
                    "terminals": [
                        2782620827024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782609614304,
                    "terminals": [
                        2782585669664,
                        2782585670288,
                        2782585669280,
                        2782599474336,
                        2782615052736,
                        2782614705632,
                        2782468936176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616462864,
                    "terminals": [
                        2782593044880,
                        2782614101008,
                        2782580066528,
                        2782595237872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598768192,
                    "terminals": [
                        2782620824480,
                        2782620357104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598768240,
                    "terminals": [
                        2782226583312,
                        2782155590480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616463008,
                    "terminals": [
                        2782580012800,
                        2782580014480,
                        2782580067872,
                        2782585810800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782609614688,
                    "terminals": [
                        2782604326416,
                        2782331637280,
                        2782331640512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606501824,
                    "terminals": [
                        2782019522272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606501872,
                    "terminals": [
                        2782605272736,
                        2782597667232,
                        2782581442304,
                        2782597665600,
                        2782580025184,
                        2782597668768,
                        2782580844000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782605223920,
                    "terminals": [
                        2782226357408,
                        2782225718000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606501968,
                    "terminals": [
                        2782599001424,
                        2782583118528,
                        2782615315408,
                        2782599002096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782579435648,
                    "terminals": [
                        2782584123936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782605224112,
                    "terminals": [
                        2782466899440,
                        2782620358448,
                        2782466895984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603618528,
                    "terminals": [
                        2782471326832,
                        2782279022576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612138256,
                    "terminals": [
                        2782377586944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603618576,
                    "terminals": [
                        2782330311776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592903536,
                    "terminals": [
                        2782468939200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782605224304,
                    "terminals": [
                        2782226546848,
                        2782584127296,
                        2782580744784,
                        2782581702128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603618720,
                    "terminals": [
                        2782224744848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782579435936,
                    "terminals": [
                        2782586177568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598769152,
                    "terminals": [
                        2782599776768,
                        2782585757120,
                        2782581443792,
                        2782585963328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616463920,
                    "terminals": [
                        2782226312640,
                        2782226412400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616463968,
                    "terminals": [
                        2782225988240,
                        2782467434336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782605224544,
                    "terminals": [
                        2782488245776,
                        2782466991152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606502544,
                    "terminals": [
                        2782609511472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782605224640,
                    "terminals": [
                        2782614625968,
                        2782597666032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782609615648,
                    "terminals": [
                        2782488333856,
                        2782581546576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612138832,
                    "terminals": [
                        2782471382400,
                        2782468697248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606502736,
                    "terminals": [
                        2782593314384,
                        2782605482592,
                        2782585481968,
                        2782585481008,
                        2782585482160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608763728,
                    "terminals": [
                        2782487184720,
                        2782464911440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606502880,
                    "terminals": [
                        2782274061072,
                        2782330462320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782627703824,
                    "terminals": [
                        2782331286432,
                        2782330076080,
                        2782488248176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612139024,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782605224976,
                    "terminals": [
                        2782594623376,
                        2782580747952,
                        2782467864656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592904256,
                    "terminals": [
                        2782330183344,
                        2782330195536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612139072,
                    "terminals": [
                        2782491649312,
                        2782579729888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608763968,
                    "terminals": [
                        2782583790080,
                        2782593497312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603619488,
                    "terminals": [
                        2782586995280,
                        2782586645232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782579436704,
                    "terminals": [
                        2782467500688,
                        2782225870752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612139216,
                    "terminals": [
                        2782225178928,
                        2782278992608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592904448,
                    "terminals": [
                        2782470785488,
                        2782278897520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612139264,
                    "terminals": [
                        2782225639024,
                        2782471408752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580190560,
                    "terminals": [
                        2782470837440,
                        2782067256816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580190608,
                    "terminals": [
                        2782330180128,
                        2782587390560,
                        2782337143424,
                        2782226411680,
                        2782492633936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598770064,
                    "terminals": [
                        2782279006480,
                        2782609511232,
                        2782226499664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598770112,
                    "terminals": [
                        2782329381792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782605225504,
                    "terminals": [
                        2782330398896,
                        2782330561776,
                        2782330398704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782627704400,
                    "terminals": [
                        2782279004464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598770256,
                    "terminals": [
                        2782586070544,
                        2782586355232,
                        2782586497968,
                        2782613738448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608764544,
                    "terminals": [
                        2782620824144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580190944,
                    "terminals": [
                        2782225836640,
                        2782607840496,
                        2782588271344,
                        2782614476592,
                        2782612889024,
                        2782588272112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608764640,
                    "terminals": [
                        2782585203248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580190992,
                    "terminals": [
                        2782582621856,
                        2782330380400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580191136,
                    "terminals": [
                        2782470887312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580191184,
                    "terminals": [
                        2782583844144,
                        2782610575952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782605225936,
                    "terminals": [
                        2782226413600,
                        2782381412016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603194432,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782580289600,
                    "terminals": [
                        2782613011664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616367168,
                    "terminals": [
                        2782583118576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603194480,
                    "terminals": [
                        2782582611200,
                        2782330073584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581338224,
                    "terminals": [
                        2782581528128,
                        2782279035728,
                        2782225654112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612369568,
                    "terminals": [
                        2782225908112,
                        2782468649888,
                        2782491648736,
                        2782581543264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603194624,
                    "terminals": [
                        2782585668608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612369712,
                    "terminals": [
                        2782331499328,
                        2782329374800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603063648,
                    "terminals": [
                        2782581650048,
                        2782225931664,
                        2782155791904,
                        2782621005280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782617448800,
                    "terminals": [
                        2782468939248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612369760,
                    "terminals": [
                        2782593044640,
                        2782601466928,
                        2782595237344,
                        2782593048048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616203664,
                    "terminals": [
                        2782588064720,
                        2782579203520,
                        2782331409360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611878288,
                    "terminals": [
                        2782615054224,
                        2782614788704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603063840,
                    "terminals": [
                        2782579482832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616203808,
                    "terminals": [
                        2782227368016,
                        2782226499040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782590055040,
                    "terminals": [
                        2782581414832,
                        2782581413488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603064080,
                    "terminals": [
                        2782491691808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782584681232,
                    "terminals": [
                        2782225885696,
                        2782333258816,
                        2782225834816,
                        2782331286384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581306128,
                    "terminals": [
                        2782331480864,
                        2782225641184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616204048,
                    "terminals": [
                        2782279007056,
                        2782587337936,
                        2782471113840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607061776,
                    "terminals": [
                        2782468650128,
                        2782331394080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611878672,
                    "terminals": [
                        2782613009456,
                        2782579930544,
                        2782581387216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603064176,
                    "terminals": [
                        2782585669136,
                        2782225641136,
                        2782225196320,
                        2782614705584,
                        2782585669088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596641744,
                    "terminals": [
                        2782467462912,
                        2782330520144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581339088,
                    "terminals": [
                        2782579998384,
                        2782582136112,
                        2782582135776,
                        2782601465968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603064320,
                    "terminals": [
                        2782586675600,
                        2782593785376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603195392,
                    "terminals": [
                        2782272114064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596641792,
                    "terminals": [
                        2782605011648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613451824,
                    "terminals": [
                        2782224992768,
                        2782225638304,
                        2782580683440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597952512,
                    "terminals": [
                        2782583000032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581306368,
                    "terminals": [
                        2782597667472,
                        2782492645552,
                        2782018771696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613451872,
                    "terminals": [
                        2782330432912,
                        2782602154432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581339136,
                    "terminals": [
                        2782330332832,
                        2782470730800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603064464,
                    "terminals": [
                        2782487479920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616368272,
                    "terminals": [
                        2782225728080,
                        2782474654048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581306512,
                    "terminals": [
                        2782226744848,
                        2782465696096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603064512,
                    "terminals": [
                        2782593011968,
                        2782588064528,
                        2782588065104,
                        2782609425840,
                        2782585729520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581306560,
                    "terminals": [
                        2782330280064,
                        2782275966240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607062256,
                    "terminals": [
                        2782331468336,
                        2782470815952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611879152,
                    "terminals": [
                        2782329908288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603064704,
                    "terminals": [
                        2782583488032,
                        2782330130336,
                        2782491695184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607062448,
                    "terminals": [
                        2782615226784,
                        2782581384432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596707856,
                    "terminals": [
                        2782595238304,
                        2782593048384,
                        2782614099808,
                        2782583844336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607062592,
                    "terminals": [
                        2782225755008,
                        2782601614672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595724960,
                    "terminals": [
                        2782470744864,
                        2782471280864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607062688,
                    "terminals": [
                        2782279005232,
                        2782278897376,
                        2782224993680,
                        2782582040992,
                        2782579915216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603065040,
                    "terminals": [
                        2782595237920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782590056144,
                    "terminals": [
                        2781831446784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580619008,
                    "terminals": [
                        2782595238064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596708192,
                    "terminals": [
                        2782331288928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603196256,
                    "terminals": [
                        2782579731472,
                        2782331394368,
                        2782464900688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595725152,
                    "terminals": [
                        2782277061024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616205152,
                    "terminals": [
                        2782583488128,
                        2782580684208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616369136,
                    "terminals": [
                        2782275233344,
                        2782224914656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611879920,
                    "terminals": [
                        2782154480464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596708384,
                    "terminals": [
                        2782614788896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603196448,
                    "terminals": [
                        2782579313488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782590056480,
                    "terminals": [
                        2782155519792,
                        2782487258160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596708432,
                    "terminals": [
                        2782278992224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616369184,
                    "terminals": [
                        2782330126736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616205392,
                    "terminals": [
                        2782585229856,
                        2782028012272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616205344,
                    "terminals": [
                        2782488244816,
                        2782471188592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611879968,
                    "terminals": [
                        2782581384624,
                        2782593635904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580619488,
                    "terminals": [
                        2782381561264,
                        2782466993984,
                        2782585231440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603065616,
                    "terminals": [
                        2782579227184,
                        2782330040816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603065664,
                    "terminals": [
                        2782579216096,
                        2782331258720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613453168,
                    "terminals": [
                        2782585965440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602639728,
                    "terminals": [
                        2782226414992,
                        2782226354528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602639776,
                    "terminals": [
                        2782470668544,
                        2782226581296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581340576,
                    "terminals": [
                        2782595046176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603065808,
                    "terminals": [
                        2782610109200,
                        2782582096944,
                        2782598860864,
                        2782583747536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580619728,
                    "terminals": [
                        2782599960464,
                        2782225807392,
                        2782328785744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612371920,
                    "terminals": [
                        2782612072720,
                        2782580027344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595725824,
                    "terminals": [
                        2782491722800,
                        2782467434144,
                        2782578998000,
                        2782576287552,
                        2782225695168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613453312,
                    "terminals": [
                        2782468046080,
                        2782609512432,
                        2782226228080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613453360,
                    "terminals": [
                        2781675430144,
                        2782579387552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602639920,
                    "terminals": [
                        2782601467504,
                        2782582096464,
                        2782580011744,
                        2782582099296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603197024,
                    "terminals": [
                        2782224961936,
                        2782621504800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603066000,
                    "terminals": [
                        2782465589152,
                        2782587131360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595725968,
                    "terminals": [
                        2782612804272,
                        2782588271296,
                        2782607842512,
                        2782588271392,
                        2782614478224,
                        2782225834960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603197168,
                    "terminals": [
                        2782278993280,
                        2782225641232,
                        2782585965392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782627740400,
                    "terminals": [
                        2782470731856,
                        2782277112544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616369904,
                    "terminals": [
                        2782610308112,
                        2782610305184,
                        2782608341696,
                        2782608487184,
                        2782608342512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581340960,
                    "terminals": [
                        2782330664848,
                        2782329342752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595726160,
                    "terminals": [
                        2782487935008,
                        2782226398272,
                        2782488244288,
                        2782278925952,
                        2782470656784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581341008,
                    "terminals": [
                        2782578997664,
                        2782576285872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616370048,
                    "terminals": [
                        2782581698960,
                        2782225869456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616206304,
                    "terminals": [
                        2782471280912,
                        2781674127168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581308432,
                    "terminals": [
                        2782600283520,
                        2782594100432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595726400,
                    "terminals": [
                        2782468935792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616370240,
                    "terminals": [
                        2782069615200,
                        2782331317360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782590221424,
                    "terminals": [
                        2782468524160,
                        2782330447712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580620448,
                    "terminals": [
                        2782224747200,
                        2782488099568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580620496,
                    "terminals": [
                        2782578998480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613454080,
                    "terminals": [
                        2782470657696,
                        2782582315568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613454128,
                    "terminals": [
                        2782582216928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613454272,
                    "terminals": [
                        2782471280144,
                        2782279022528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603066864,
                    "terminals": [
                        2782585965200,
                        2782329126720,
                        2782225640176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613454320,
                    "terminals": [
                        2782330380352,
                        2782330521440,
                        2782581841008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595726832,
                    "terminals": [
                        2782467831840,
                        2782588029104,
                        2782576285296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607064608,
                    "terminals": [
                        2782471135584,
                        2782329508720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607064656,
                    "terminals": [
                        2782580975648,
                        2782329375040,
                        2782586776256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595727024,
                    "terminals": [
                        2782225806864,
                        2782157085712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580620976,
                    "terminals": [
                        2782019518816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616207024,
                    "terminals": [
                        2782464822672,
                        2782278924512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616207072,
                    "terminals": [
                        2782487300992,
                        2782067265744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616370960,
                    "terminals": [
                        2782582299760,
                        2782608487136,
                        2782608342320,
                        2782608486800,
                        2782610305952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612373264,
                    "terminals": [
                        2782585481728,
                        2782619479152,
                        2782593311360,
                        2782581530288,
                        2782581527936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596644672,
                    "terminals": [
                        2782491700864,
                        2782467524544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602641216,
                    "terminals": [
                        2782331635216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611881792,
                    "terminals": [
                        2782331514544,
                        2782487479104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595727216,
                    "terminals": [
                        2782226549920,
                        2782585101520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596644720,
                    "terminals": [
                        2782586551936,
                        2782581856048,
                        2782579283952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602641264,
                    "terminals": [
                        2782610577920,
                        2782613101104,
                        2782613100912,
                        2782613100960,
                        2782610306480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595727264,
                    "terminals": [
                        2782471282304,
                        2782380169824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581309344,
                    "terminals": [
                        2782224992912,
                        2782597315936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616371152,
                    "terminals": [
                        2782331499904,
                        2782584208688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581309392,
                    "terminals": [
                        2782330496576,
                        2782225755488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612373456,
                    "terminals": [
                        2782485269328,
                        2782224905072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599561328,
                    "terminals": [
                        2782597177648,
                        2781918415408,
                        2782330149808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592647280,
                    "terminals": [
                        2782329325696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606704752,
                    "terminals": [
                        2782468143760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599561376,
                    "terminals": [
                        2782582361488,
                        2782580808672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603329696,
                    "terminals": [
                        2782588155936,
                        2782605012656,
                        2782610754096,
                        2782610305136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591467728,
                    "terminals": [
                        2782468524592,
                        2782585077568,
                        2782485510128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580261072,
                    "terminals": [
                        2782468524544,
                        2782330563600,
                        2782330464576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607950080,
                    "terminals": [
                        2782470785296,
                        2782468652384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608015616,
                    "terminals": [
                        2782583737168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608015664,
                    "terminals": [
                        2782596453472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607294816,
                    "terminals": [
                        2782583116560,
                        2782605271200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608015712,
                    "terminals": [
                        2782331393792,
                        2782467677872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607294864,
                    "terminals": [
                        2782593431344,
                        2782576035248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603329984,
                    "terminals": [
                        2782613625632,
                        2782613622848,
                        2782579503056,
                        2782586550880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607950272,
                    "terminals": [
                        2782491727136,
                        2782330636272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607950464,
                    "terminals": [
                        2782620356672,
                        2782225818576,
                        2782470426688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608016000,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782607950512,
                    "terminals": [
                        2782330194960,
                        2782581545808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603330320,
                    "terminals": [
                        2782615314496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585438992,
                    "terminals": [
                        2782485269568,
                        2782330586592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591468352,
                    "terminals": [
                        2782487299456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599562096,
                    "terminals": [
                        2782586997008,
                        2782621244528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599562144,
                    "terminals": [
                        2782582438160,
                        2782587131696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591468496,
                    "terminals": [
                        2782580684448,
                        2782468522672,
                        2782470693024,
                        2782330416336,
                        2782226354384,
                        2782471407888,
                        2782331317552,
                        2782579216192,
                        2782067269488,
                        2782467450240,
                        2782579215760,
                        2782581546432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598710272,
                    "terminals": [
                        2782582097424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580130816,
                    "terminals": [
                        2782607594016,
                        2782607594160,
                        2782607593824,
                        2782609511280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608016384,
                    "terminals": [
                        2782607840640,
                        2782609425264,
                        2782607839584,
                        2782601469424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599562288,
                    "terminals": [
                        2782601030240,
                        2782609427568,
                        2782601030288,
                        2782587792640,
                        2782601687872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591468640,
                    "terminals": [
                        2782329324640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580130960,
                    "terminals": [
                        2782470427504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597072064,
                    "terminals": [
                        2782329374224,
                        2782468678848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580131056,
                    "terminals": [
                        2782599852672,
                        2782604798224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592648432,
                    "terminals": [
                        2782599001904,
                        2782591122880,
                        2782586008672,
                        2782599000944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580131152,
                    "terminals": [
                        2782471405824,
                        2782471382976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612473168,
                    "terminals": [
                        2782471406208,
                        2782225169184,
                        2782020207280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598710656,
                    "terminals": [
                        2782613624864,
                        2782613622896,
                        2782604274848,
                        2782604272880,
                        2782609513248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580131200,
                    "terminals": [
                        2782581839664,
                        2782225818432,
                        2782471235664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597072256,
                    "terminals": [
                        2782595238160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580131296,
                    "terminals": [
                        2782579215232,
                        2782580746656,
                        2782470429904,
                        2782225820640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612473360,
                    "terminals": [
                        2782596454048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589535808,
                    "terminals": [
                        2782585709952,
                        2782619351600,
                        2782593727552,
                        2782585708992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606706240,
                    "terminals": [
                        2782620358400,
                        2782620827600,
                        2782466899152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612473408,
                    "terminals": [
                        2782465929952,
                        2782067231472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606706288,
                    "terminals": [
                        2782585731344,
                        2782599269536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580131488,
                    "terminals": [
                        2782224839056,
                        2782581601472,
                        2782581840480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585439904,
                    "terminals": [
                        2782610577968,
                        2781966628560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592648912,
                    "terminals": [
                        2782604741504,
                        2782465830720,
                        2782330561392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580262608,
                    "terminals": [
                        2782581427264,
                        2782609424496,
                        2782588065968,
                        2782610307776,
                        2782588065680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607951568,
                    "terminals": [
                        2782605271104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580262656,
                    "terminals": [
                        2782226744224,
                        2782585099120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606706432,
                    "terminals": [
                        2782607843088,
                        2782587792400,
                        2782609425504,
                        2782607840112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585439952,
                    "terminals": [
                        2782582609472,
                        2782331363536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592059184,
                    "terminals": [
                        2782470488704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606706480,
                    "terminals": [
                        2782591058944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612473696,
                    "terminals": [
                        2782615314640,
                        2782491677648,
                        2782377666256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608017248,
                    "terminals": [
                        2782586070064,
                        2782586070112,
                        2782586070304,
                        2782586354080,
                        2782593046992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608017296,
                    "terminals": [
                        2782464911392,
                        2782330734000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580328384,
                    "terminals": [
                        2782604742176,
                        2782331353120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606936048,
                    "terminals": [
                        2782602154384,
                        2782468680096,
                        2782278993856,
                        2782330561344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606936096,
                    "terminals": [
                        2782329639936,
                        2782226354672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597072976,
                    "terminals": [
                        2782275334256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606936144,
                    "terminals": [
                        2782468162848,
                        2782470743904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585440336,
                    "terminals": [
                        2782487723360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597073024,
                    "terminals": [
                        2782582610432,
                        2782601883072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608017488,
                    "terminals": [
                        2782487053696,
                        2782260482976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580263088,
                    "terminals": [
                        2782468936272,
                        2782585670240,
                        2782599471744,
                        2782614706448,
                        2782585670960,
                        2782585668416,
                        2782585712016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598711520,
                    "terminals": [
                        2782470763136,
                        2782590925984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592649440,
                    "terminals": [
                        2782471500320,
                        2782608490304,
                        2782331286720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580263136,
                    "terminals": [
                        2782608946800,
                        2782614623088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598711568,
                    "terminals": [
                        2782226162208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607296784,
                    "terminals": [
                        2782278993472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585440528,
                    "terminals": [
                        2782581383472,
                        2782609512384,
                        2782607593968,
                        2782609510512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603331904,
                    "terminals": [
                        2782608098880,
                        2782583843568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608017680,
                    "terminals": [
                        2782467516304,
                        2782467677200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598711712,
                    "terminals": [
                        2782590873168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592649632,
                    "terminals": [
                        2782593015328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782618831264,
                    "terminals": [
                        2782583737504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598711760,
                    "terminals": [
                        2782224905216,
                        2782154536896,
                        2782484730064,
                        2782485267936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607296976,
                    "terminals": [
                        2782330563792,
                        2781966521056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612474272,
                    "terminals": [
                        2782487480400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612474416,
                    "terminals": [
                        2782587742720,
                        2782619479200,
                        2782594045216,
                        2782604110288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580132448,
                    "terminals": [
                        2782470798592,
                        2782467449376,
                        2782465815216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592649824,
                    "terminals": [
                        2782604742608,
                        2782225301952,
                        2782331351632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612474464,
                    "terminals": [
                        2782609424640,
                        2782609424544,
                        2782607840688,
                        2782607841408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591470224,
                    "terminals": [
                        2782381561792,
                        2782466990432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592649872,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782606936720,
                    "terminals": [
                        2782582437824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591470272,
                    "terminals": [
                        2782579173312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580132592,
                    "terminals": [
                        2782585732112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580329200,
                    "terminals": [
                        2782579283520,
                        2782588030064,
                        2782608339104,
                        2782581528272,
                        2782586219248,
                        2782581526880,
                        2782588030928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580132640,
                    "terminals": [
                        2782581630576,
                        2782615052592,
                        2782612804416,
                        2782581630432,
                        2782585669616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591470368,
                    "terminals": [
                        2782581414256,
                        2782586008720,
                        2782599003824,
                        2782599004016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580329248,
                    "terminals": [
                        2782468939392,
                        2782331297856,
                        2782275056352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606936912,
                    "terminals": [
                        2782615316992,
                        2782594045456,
                        2782594046800,
                        2782587742096,
                        2782594047904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782612474656,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782580132784,
                    "terminals": [
                        2782474732208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592060336,
                    "terminals": [
                        2782613971344,
                        2782609916640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580132832,
                    "terminals": [
                        2782331619888,
                        2782225987424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606937104,
                    "terminals": [
                        2782585060944,
                        2782615315360,
                        2782604110144,
                        2782585061280,
                        2782587742672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580132976,
                    "terminals": [
                        2782467432992,
                        2782491724768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602447984,
                    "terminals": [
                        2782331352064,
                        2782582438304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607297648,
                    "terminals": [
                        2782225817664,
                        2782226831968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580133024,
                    "terminals": [
                        2782492633024,
                        2782330312160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580264096,
                    "terminals": [
                        2782470744912,
                        2782467452640,
                        2781831941232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607297696,
                    "terminals": [
                        2782467464400,
                        2782154643440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580329776,
                    "terminals": [
                        2782331219536,
                        2782224965344,
                        2782275305824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782590127456,
                    "terminals": [
                        2782224993824,
                        2782585229520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585441680,
                    "terminals": [
                        2782582415264,
                        2782619477280,
                        2782600854880,
                        2782585481200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580133360,
                    "terminals": [
                        2782226228224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782584262128,
                    "terminals": [
                        2782467448992,
                        2782470659808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602448368,
                    "terminals": [
                        2782488248224,
                        2782467796272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599564832,
                    "terminals": [
                        2782467782352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592060960,
                    "terminals": [
                        2782585003840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606708256,
                    "terminals": [
                        2782471189600,
                        2782470696048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606708208,
                    "terminals": [
                        2782329339968,
                        2782491693008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607298080,
                    "terminals": [
                        2782491691424,
                        2781966523696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607298032,
                    "terminals": [
                        2781924127024,
                        2782464819648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602448512,
                    "terminals": [
                        2782581833152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607953440,
                    "terminals": [
                        2782470785440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607953488,
                    "terminals": [
                        2782226164944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580133552,
                    "terminals": [
                        2782331500576,
                        2782331218528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585441920,
                    "terminals": [
                        2782329619024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585442064,
                    "terminals": [
                        2781948655456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591471424,
                    "terminals": [
                        2782487673728,
                        2782604741984,
                        2782225820016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602448704,
                    "terminals": [
                        2782474657168,
                        2782378841568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580330304,
                    "terminals": [
                        2782224965104,
                        2782224915376,
                        2782468118512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598713200,
                    "terminals": [
                        2782580925824,
                        2782470762944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591471472,
                    "terminals": [
                        2782467832320,
                        2782492643536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602448752,
                    "terminals": [
                        2782579173888,
                        2782608854608,
                        2782586354896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598713248,
                    "terminals": [
                        2782582611728,
                        2782576035056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580264816,
                    "terminals": [
                        2782584125616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606708544,
                    "terminals": [
                        2782582608896,
                        2782465931440,
                        2782471234896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782585442208,
                    "terminals": [
                        2782609511376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596747376,
                    "terminals": [
                        2782588306048,
                        2782609915968,
                        2782610110544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603104464,
                    "terminals": [
                        2782581650000,
                        2782466504304,
                        2782579731664,
                        2782491701696,
                        2782596452848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602875136,
                    "terminals": [
                        2782330534976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603104512,
                    "terminals": [
                        2782330281552,
                        2782226399088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596944128,
                    "terminals": [
                        2782329507904,
                        2782330113760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602875184,
                    "terminals": [
                        2782614230784,
                        2782581413392,
                        2782610998608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596944176,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782583280016,
                    "terminals": [
                        2782590987280,
                        2782590986032,
                        2782491689360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583640464,
                    "terminals": [
                        2782609511712,
                        2782610812992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606840208,
                    "terminals": [
                        2782331289504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603104704,
                    "terminals": [
                        2782586176512,
                        2782585852064,
                        2782586178480,
                        2782599776384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583607744,
                    "terminals": [
                        2782587742336,
                        2782031572224,
                        2782580067104,
                        2782599672640,
                        2782588351824,
                        2782587742528,
                        2782610998224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596944320,
                    "terminals": [
                        2782329376000,
                        2782380170832,
                        2782467450864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603104752,
                    "terminals": [
                        2782578998624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607672416,
                    "terminals": [
                        2782468856704,
                        2782226354480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583280160,
                    "terminals": [
                        2782275233584,
                        2782582473920,
                        2782579914736,
                        2782579913584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583607888,
                    "terminals": [
                        2782578996848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607168080,
                    "terminals": [
                        2782585101088,
                        2782226550592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606840400,
                    "terminals": [
                        2782225167888,
                        2782465685920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583607936,
                    "terminals": [
                        2782586439472,
                        2782598864848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592520832,
                    "terminals": [
                        2782581832096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606840448,
                    "terminals": [
                        2782330042256,
                        2782583873888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580593328,
                    "terminals": [
                        2782226582016,
                        2782329325456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613197488,
                    "terminals": [
                        2782330464192,
                        2782470439792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583640800,
                    "terminals": [
                        2782606626624,
                        2782609220320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596748000,
                    "terminals": [
                        2782604741792,
                        2782585230672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592520928,
                    "terminals": [
                        2782586177712,
                        2782154479168,
                        2782488141680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602580752,
                    "terminals": [
                        2782614786448,
                        2782585730768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592521024,
                    "terminals": [
                        2782582099440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606840640,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782602580848,
                    "terminals": [
                        2782471236480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602580896,
                    "terminals": [
                        2782466897568,
                        2782620357680,
                        2782466897376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580593568,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782580167584,
                    "terminals": [
                        2782581484656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606840736,
                    "terminals": [
                        2782605012320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580167680,
                    "terminals": [
                        2782586192656,
                        2782608486944,
                        2782582136160,
                        2782608341744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580167728,
                    "terminals": [
                        2782598949520,
                        2782586439904,
                        2782615865712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602581088,
                    "terminals": [
                        2782330622976,
                        2782470795376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602876048,
                    "terminals": [
                        2781794681232,
                        2782621507104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602581184,
                    "terminals": [
                        2782278895024,
                        2782224745424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583280880,
                    "terminals": [
                        2782607595936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603105520,
                    "terminals": [
                        2781814552848,
                        2782331383472,
                        2782620360176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607168752,
                    "terminals": [
                        2782579913296,
                        2782226356832,
                        2782330110064,
                        2782596213968,
                        2782492644208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598354208,
                    "terminals": [
                        2782487720480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602581328,
                    "terminals": [
                        2782579500560,
                        2782609510464,
                        2782613624096,
                        2782604273072,
                        2782604275664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602581376,
                    "terminals": [
                        2782330310720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580594048,
                    "terminals": [
                        2782579996272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613198208,
                    "terminals": [
                        2782585102096,
                        2782226549728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580594096,
                    "terminals": [
                        2782225730864,
                        2782487053792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598354400,
                    "terminals": [
                        2782588064480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580168160,
                    "terminals": [
                        2782620901440,
                        2782331236944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598354448,
                    "terminals": [
                        2782593011872,
                        2782596452656,
                        2782581414496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581249552,
                    "terminals": [
                        2782275362048,
                        2782604742032,
                        2782585231392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598354496,
                    "terminals": [
                        2781949072000,
                        2782468560064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613198400,
                    "terminals": [
                        2782330464384,
                        2782467691040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598354544,
                    "terminals": [
                        2782579796864,
                        2782580685072,
                        2782329894704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580168304,
                    "terminals": [
                        2782225640752,
                        2782331393216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583641856,
                    "terminals": [
                        2782615054368,
                        2782585668656,
                        2782581632112,
                        2782581630384,
                        2782613861328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602581760,
                    "terminals": [
                        2782588063904,
                        2782588063808,
                        2782585731920,
                        2782610305760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598354688,
                    "terminals": [
                        2782585668032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583641904,
                    "terminals": [
                        2782330447520,
                        2782583893824,
                        2782582650192,
                        2782473051008,
                        2782474656736,
                        2782582620656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602581904,
                    "terminals": [
                        2782585711632,
                        2782470427168,
                        2782225719248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580234128,
                    "terminals": [
                        2782609514208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580103056,
                    "terminals": [
                        2782582564176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580234176,
                    "terminals": [
                        2782610813328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607169424,
                    "terminals": [
                        2782467523152,
                        2782226412784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603106336,
                    "terminals": [
                        2782466906288,
                        2782620359648,
                        2782278954672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602582096,
                    "terminals": [
                        2782585232640,
                        2782278923552,
                        2782225181232,
                        2782226412736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580234320,
                    "terminals": [
                        2782225716752,
                        2782224915616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607169616,
                    "terminals": [
                        2782604325408,
                        2782224992432,
                        2782234132288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580594816,
                    "terminals": [
                        2782329325648,
                        2782225638640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782584592560,
                    "terminals": [
                        2782585712256,
                        2782585712448,
                        2782614707600,
                        2782585710000,
                        2782585709040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580594864,
                    "terminals": [
                        2782593046944,
                        2782585670432,
                        2782613011280,
                        2782593044832,
                        2782585668464,
                        2782614706592,
                        2782468938672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583609568,
                    "terminals": [
                        2782608945696,
                        2782583842656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782607169760,
                    "terminals": [
                        2782468489472,
                        2782331048624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583609616,
                    "terminals": [
                        2782466990288,
                        2781831941712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583642384,
                    "terminals": [
                        2782487672624,
                        2782604742368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596749584,
                    "terminals": [
                        2782330586640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583642432,
                    "terminals": [
                        2782585965632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580234560,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782598355264,
                    "terminals": [
                        2782226162592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580234608,
                    "terminals": [
                        2782331499808,
                        2782491714224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580103440,
                    "terminals": [
                        2782604207632,
                        2782585219008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580595056,
                    "terminals": [
                        2782150315888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580103584,
                    "terminals": [
                        2782225654544,
                        2782278705744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580365680,
                    "terminals": [
                        2782582999024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613199168,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782580103632,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782613199216,
                    "terminals": [
                        2782604799616,
                        2782597665072,
                        2782621414208,
                        2782597666656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580234800,
                    "terminals": [
                        2782586441440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602877488,
                    "terminals": [
                        2782583893776,
                        2782226681280,
                        2782329381840,
                        2782329662432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598355504,
                    "terminals": [
                        2782154562336,
                        2782226530752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602877536,
                    "terminals": [
                        2782582474160,
                        2782586675696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596946528,
                    "terminals": [
                        2782331216800,
                        2782471382352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613199408,
                    "terminals": [
                        2782329532320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782598355600,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782591998608,
                    "terminals": [
                        2782466456448,
                        2782487260176,
                        2782604740976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603107008,
                    "terminals": [
                        2782330535696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591998656,
                    "terminals": [
                        2782278580256,
                        2782487478960,
                        2782601139152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580234992,
                    "terminals": [
                        2782588272304,
                        2782612807488,
                        2782588271056,
                        2782600851520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602582864,
                    "terminals": [
                        2782491714608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602582912,
                    "terminals": [
                        2782468694320,
                        2782330382896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580235136,
                    "terminals": [
                        2782330311824,
                        2782329342608,
                        2782330312208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592523136,
                    "terminals": [
                        2782599003776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583577520,
                    "terminals": [
                        2782491714080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591998896,
                    "terminals": [
                        2782591121056,
                        2782604612944,
                        2782615225824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580366208,
                    "terminals": [
                        2782330413120,
                        2782279020896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583577568,
                    "terminals": [
                        2782067926592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591998944,
                    "terminals": [
                        2782596454144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580169696,
                    "terminals": [
                        2782224961792,
                        2782583027984,
                        2782464810816,
                        2782224914368,
                        2782467502032,
                        2782277277152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583610384,
                    "terminals": [
                        2782275056544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782588558496,
                    "terminals": [
                        2782226875536,
                        2782225901744,
                        2782583026016,
                        2782225730672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589476000,
                    "terminals": [
                        2782278925712,
                        2782585232448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596947104,
                    "terminals": [
                        2782329342992,
                        2782330447472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602976464,
                    "terminals": [
                        2782492644016,
                        2782590987568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583610576,
                    "terminals": [
                        2782330149280,
                        2781576943024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782606843136,
                    "terminals": [
                        2782585709760,
                        2782614707408,
                        2782068098384,
                        2782585712064,
                        2782585712592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603107632,
                    "terminals": [
                        2782466092240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580235568,
                    "terminals": [
                        2782579388320,
                        2782331443424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613200176,
                    "terminals": [
                        2782331049488,
                        2782331638352,
                        2782467691184,
                        2782225695936,
                        2782330076992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592523616,
                    "terminals": [
                        2782587741712,
                        2782617156192,
                        2782580064416,
                        2782587742912,
                        2782610998464,
                        2782581412240,
                        2782579972080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613200224,
                    "terminals": [
                        2782587820400,
                        2782580064656,
                        2782604399520,
                        2782580067824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583578000,
                    "terminals": [
                        2782467029936,
                        2782225988432,
                        2782468872032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580170128,
                    "terminals": [
                        2782585745072,
                        2782610203360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602878400,
                    "terminals": [
                        2782582099488,
                        2782606623264,
                        2782579996224,
                        2782582096080,
                        2782604326176,
                        2782613396256,
                        2782582135200,
                        2782593313712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602583536,
                    "terminals": [
                        2782586549584,
                        2782609513296,
                        2782604273024,
                        2782604272064,
                        2782613624816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591999472,
                    "terminals": [
                        2782608486992,
                        2782610307728,
                        2782608490208,
                        2782586192128,
                        2782608490352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591999520,
                    "terminals": [
                        2782468144576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602583680,
                    "terminals": [
                        2782330194672,
                        2782488332320,
                        2782225911232,
                        2782487721200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580235904,
                    "terminals": [
                        2782329340112,
                        2782467449568,
                        2782331557488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580235952,
                    "terminals": [
                        2782579312960,
                        2782585124416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782591999712,
                    "terminals": [
                        2782606625904,
                        2782609323296,
                        2782583860576,
                        2782609325936,
                        2782609323488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583611152,
                    "terminals": [
                        2782470488656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580236096,
                    "terminals": [
                        2782576034864,
                        2782278923360,
                        2782331513488,
                        2782582039024,
                        2782224862704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580236144,
                    "terminals": [
                        2782329327040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596751216,
                    "terminals": [
                        2782599672832,
                        2782607754336,
                        2782611001056,
                        2782580067056,
                        2782587742480,
                        2782587743056,
                        2782619478480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580105072,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782596751264,
                    "terminals": [
                        2782580809344,
                        2782330195728,
                        2782331353888,
                        2782619667040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583611344,
                    "terminals": [
                        2782331637824,
                        2782157085280,
                        2782330073200,
                        2782488099520,
                        2782226810192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592524240,
                    "terminals": [
                        2782464900448,
                        2782586776688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782613200848,
                    "terminals": [
                        2782487934960,
                        2782380171120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583316544,
                    "terminals": [
                        2782583486640,
                        2782599960656,
                        2782467500880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580334656,
                    "terminals": [
                        2782331257472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597111872,
                    "terminals": [
                        2782584125760,
                        2782620357872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611955824,
                    "terminals": [
                        2782275159808,
                        2782067162272,
                        2782580927264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611955776,
                    "terminals": [
                        2782330397648,
                        2782331749328,
                        2782468180960,
                        2782225302384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583316640,
                    "terminals": [
                        2782579913104,
                        2782330076224,
                        2782582474976,
                        2782279005712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608416976,
                    "terminals": [
                        2781966630288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580334896,
                    "terminals": [
                        2782275336320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580040080,
                    "terminals": [
                        2782275410384,
                        2782226355056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580335040,
                    "terminals": [
                        2782067162848,
                        2782610579312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589411872,
                    "terminals": [
                        2781967920960,
                        2782484730304,
                        2782329045728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597112400,
                    "terminals": [
                        2782579385728,
                        2782470693936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596883120,
                    "terminals": [
                        2782331481248,
                        2782579215568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597866160,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782592951008,
                    "terminals": [
                        2782598863792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592951056,
                    "terminals": [
                        2781966628656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597866304,
                    "terminals": [
                        2782610204464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580335424,
                    "terminals": [
                        2782582315424,
                        2782579913536,
                        2782580853344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596883312,
                    "terminals": [
                        2782330664080,
                        2782467829872,
                        2782330073152,
                        2782487933712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580335520,
                    "terminals": [
                        2782583488176,
                        2782028012656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597866496,
                    "terminals": [
                        2782599474384,
                        2782585670480,
                        2782581629808,
                        2782581631920,
                        2782581631968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608417936,
                    "terminals": [
                        2782275403680,
                        2782226796752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592951632,
                    "terminals": [
                        2782609427616,
                        2782601031344,
                        2782599115536,
                        2782601030432,
                        2782598948752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611957072,
                    "terminals": [
                        2782466918768,
                        2782583736736,
                        2782331258912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611432784,
                    "terminals": [
                        2782329908480,
                        2782278476608,
                        2782613100000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583317936,
                    "terminals": [
                        2782470440320,
                        2782154645408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597866928,
                    "terminals": [
                        2782585753760,
                        2782599210416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583317984,
                    "terminals": [
                        2782585730960,
                        2782604275232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611957264,
                    "terminals": [
                        2782473108112,
                        2782330575456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611432976,
                    "terminals": [
                        2782584079456,
                        2782329895520,
                        2782587132560,
                        2782619664640,
                        2782580685600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597867072,
                    "terminals": [
                        2782467901184,
                        2782330258240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583318128,
                    "terminals": [
                        2782599775760,
                        2782581440672,
                        2782585963184,
                        2782585963376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597867120,
                    "terminals": [
                        2782594227504,
                        2782614789472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592951920,
                    "terminals": [
                        2782480916544,
                        2782585060512,
                        2782586009920,
                        2782594044256,
                        2782594045888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611433120,
                    "terminals": [
                        2782331392832,
                        2782225928688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597867264,
                    "terminals": [
                        2782331316784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597867312,
                    "terminals": [
                        2782604325456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592952160,
                    "terminals": [
                        2782155521472,
                        2782225821264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580041664,
                    "terminals": [
                        2782329600992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597867504,
                    "terminals": [
                        2782488244864,
                        2782487673008,
                        2782331481200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580336624,
                    "terminals": [
                        2782582563600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611957792,
                    "terminals": [
                        2782466896944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611957840,
                    "terminals": [
                        2782225755440,
                        2782620357440,
                        2782470426736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597113984,
                    "terminals": [
                        2782582296640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580336816,
                    "terminals": [
                        2782584179968,
                        2782585027216,
                        2781964839136,
                        2782581613808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597867744,
                    "terminals": [
                        2782331218960,
                        2782224840640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583318848,
                    "terminals": [
                        2782586550304,
                        2782604272544,
                        2782583841648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611433792,
                    "terminals": [
                        2782278475840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583318896,
                    "terminals": [
                        2782471234944,
                        2782470731568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597867936,
                    "terminals": [
                        2782582611392,
                        2782467901040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608419232,
                    "terminals": [
                        2782491640544,
                        2782466470960,
                        2782582361296,
                        2782226583264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580042192,
                    "terminals": [
                        2782484732176,
                        2782226877216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597868032,
                    "terminals": [
                        2782470731184,
                        2782468045024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597114368,
                    "terminals": [
                        2782586774048,
                        2782330057968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611433984,
                    "terminals": [
                        2781918041568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611434032,
                    "terminals": [
                        2782591120912,
                        2782605480144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597114608,
                    "terminals": [
                        2782471381968,
                        2782226447472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611434224,
                    "terminals": [
                        2782226580912,
                        2782226313168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608419616,
                    "terminals": [
                        2782225661904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611958608,
                    "terminals": [
                        2782329663008,
                        2782580782368,
                        2782596452704,
                        2782579731856,
                        2782485512096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611958656,
                    "terminals": [
                        2782466456688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608419808,
                    "terminals": [
                        2782586548864,
                        2782585649808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580337680,
                    "terminals": [
                        2782470857488,
                        2782275007728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583319616,
                    "terminals": [
                        2782599959696,
                        2782582340912,
                        2782225727552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597114944,
                    "terminals": [
                        2782278954624,
                        2782468100000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597114992,
                    "terminals": [
                        2781967733136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608420000,
                    "terminals": [
                        2782580843472,
                        2782579284720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583319808,
                    "terminals": [
                        2782590987136,
                        2782581600944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597115136,
                    "terminals": [
                        2782331239680,
                        2782492646800,
                        2782584208112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597115184,
                    "terminals": [
                        2782621153168,
                        2782226744608,
                        2782583893968,
                        2782583873648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611959088,
                    "terminals": [
                        2782331641424,
                        2782377453168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608420192,
                    "terminals": [
                        2782277059488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782618545552,
                    "terminals": [
                        2782615055136,
                        2782585708848,
                        2782593047472,
                        2782593047136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608420240,
                    "terminals": [
                        2782224914176,
                        2782226235840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592953792,
                    "terminals": [
                        2782225821216,
                        2782156903472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580338112,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782611959232,
                    "terminals": [
                        2782331749376,
                        2782467883552,
                        2782330400624,
                        2782226830960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782597869088,
                    "terminals": [
                        2782226162784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592953984,
                    "terminals": [
                        2782608852016,
                        2782609322144,
                        2782609324304,
                        2782606623120,
                        2782609325024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596886192,
                    "terminals": [
                        2782464911488,
                        2782585669232,
                        2782487301616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596886240,
                    "terminals": [
                        2782330521632,
                        2782594369856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596886288,
                    "terminals": [
                        2782586676080,
                        2782330180080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592954128,
                    "terminals": [
                        2782277059392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782592954176,
                    "terminals": [
                        2782487481984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596886384,
                    "terminals": [
                        2782597666752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596886432,
                    "terminals": [
                        2782225868400,
                        2782581543408,
                        2782329340880,
                        2782488333040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596821056,
                    "terminals": [
                        2782585314080,
                        2782579228000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782600065088,
                    "terminals": [
                        2782610109440,
                        2782588308448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611763264,
                    "terminals": [
                        2782599001952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596821104,
                    "terminals": [
                        2782471383744,
                        2782329327568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611763312,
                    "terminals": [
                        2782615228368,
                        2782480917600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596821152,
                    "terminals": [
                        2782586644224,
                        2782590987424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580273312,
                    "terminals": [
                        2782226227936,
                        2782579729648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616580256,
                    "terminals": [
                        2782226236560,
                        2782580937920,
                        2782579891408,
                        2782610111456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616580304,
                    "terminals": [
                        2782576035200,
                        2782470428176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608191648,
                    "terminals": [
                        2782331393168,
                        2782225834288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782609862912,
                    "terminals": [
                        2782226445840,
                        2782488099376,
                        2782468558912,
                        2782331216992,
                        2782467434720,
                        2782464910192,
                        2782329907136,
                        2782578997712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611763456,
                    "terminals": [
                        2782608854560,
                        2782610111264,
                        2782609916592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602522928,
                    "terminals": [
                        2782620360320,
                        2782330432720,
                        2782154643200,
                        2782580683104,
                        2782491701152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603833648,
                    "terminals": [
                        2782464900640,
                        2782226447424,
                        2782331353168,
                        2782329323632,
                        2782593784560,
                        2782584093472,
                        2782491727664,
                        2782466229536,
                        2782595044688,
                        2782468613072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611763504,
                    "terminals": [
                        2782275056160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596821344,
                    "terminals": [
                        2782487673584,
                        2782467518320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603833696,
                    "terminals": [
                        2782331381216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782600065424,
                    "terminals": [
                        2782330587168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608191888,
                    "terminals": [
                        2782226228272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782600065472,
                    "terminals": [
                        2782579947408,
                        2782586262768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603834032,
                    "terminals": [
                        2782604272256,
                        2782605011600,
                        2782610754240,
                        2782610306528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603834272,
                    "terminals": [
                        2782581484800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782584763296,
                    "terminals": [
                        2782278992992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583714720,
                    "terminals": [
                        2782587791104,
                        2782609425696,
                        2782579945776,
                        2782609427376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615761968,
                    "terminals": [
                        2782595046560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608192560,
                    "terminals": [
                        2782468937760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615762016,
                    "terminals": [
                        2782604796688,
                        2782585732976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583714960,
                    "terminals": [
                        2782155661952,
                        2782330483904,
                        2782226412016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602523840,
                    "terminals": [
                        2782582998160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599378112,
                    "terminals": [
                        2782330040624,
                        2782330179936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616581312,
                    "terminals": [
                        2782583874608,
                        2782275407984,
                        2782581600512,
                        2782330058112,
                        2782621152160,
                        2782331394032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580274416,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2782608192752,
                    "terminals": [
                        2782610577584,
                        2782613100240,
                        2782613101776,
                        2782614625056,
                        2782613099424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589941024,
                    "terminals": [
                        2782224842704,
                        2782621244240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608192896,
                    "terminals": [
                        2782329905600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602524080,
                    "terminals": [
                        2782224818432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599378352,
                    "terminals": [
                        2782590986800,
                        2782613100096,
                        2782588065440,
                        2782467781920,
                        2782609428336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599378496,
                    "terminals": [
                        2782378840608,
                        2782467462480,
                        2782579916272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608193088,
                    "terminals": [
                        2782225835008,
                        2782487672144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602524272,
                    "terminals": [
                        2782471234272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581290608,
                    "terminals": [
                        2782225654928,
                        2782226680848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595905184,
                    "terminals": [
                        2782614366336,
                        2782612074400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595905232,
                    "terminals": [
                        2782599001376,
                        2782583118000,
                        2782581412432,
                        2782591121824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602524416,
                    "terminals": [
                        2782466878528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581290752,
                    "terminals": [
                        2782599474192,
                        2782613862048,
                        2782581415696,
                        2782581632496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608193280,
                    "terminals": [
                        2782485270480,
                        2782224860784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602524464,
                    "terminals": [
                        2782580026240,
                        2782583859136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580275040,
                    "terminals": [
                        2782468627952,
                        2782331354080,
                        2782481105776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608193472,
                    "terminals": [
                        2782599268864,
                        2782585202192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596823024,
                    "terminals": [
                        2782471554000,
                        2782491650512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602524656,
                    "terminals": [
                        2782588154928,
                        2782581399760,
                        2782604274656,
                        2782610754288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616582128,
                    "terminals": [
                        2782595238208,
                        2782467781344,
                        2782468612976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596823072,
                    "terminals": [
                        2782580806512,
                        2782471553136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602524800,
                    "terminals": [
                        2782330367808,
                        2782224747248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589941888,
                    "terminals": [
                        2782470786640,
                        2782225807632,
                        2782224818480,
                        2782487720336,
                        2782278993808,
                        2782468163520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596823264,
                    "terminals": [
                        2782470427840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602524992,
                    "terminals": [
                        2782586177904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599379408,
                    "terminals": [
                        2782356786960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602525184,
                    "terminals": [
                        2782579282752,
                        2782586551504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782695225856,
                    "terminals": [
                        2782329907328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615763456,
                    "terminals": [
                        2782588064288,
                        2782610816640,
                        2782588064096,
                        2782609427424,
                        2782581425632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602525232,
                    "terminals": [
                        2782581545664,
                        2782492644976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782609865312,
                    "terminals": [
                        2782579558432,
                        2782331352736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782600067680,
                    "terminals": [
                        2782583876768,
                        2782471233696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602525280,
                    "terminals": [
                        2782591058128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782600067728,
                    "terminals": [
                        2782576035728,
                        2782474734032,
                        2782615055712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782595906192,
                    "terminals": [
                        2782614367776,
                        2782614475056,
                        2782596456352,
                        2782588157520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615763552,
                    "terminals": [
                        2782585058688,
                        2782487300272,
                        2782470488272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782600067920,
                    "terminals": [
                        2782330280784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616582992,
                    "terminals": [
                        2782579740192,
                        2782331382368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782600068016,
                    "terminals": [
                        2782471555632,
                        2782278954480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782603836384,
                    "terminals": [
                        2782330636176,
                        2782331049248,
                        2782587742144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782608194576,
                    "terminals": [
                        2782330258768,
                        2782330364112,
                        2782154446688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602525808,
                    "terminals": [
                        2782154414976,
                        2782470693984,
                        2782620358640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580276336,
                    "terminals": [
                        2782582313408,
                        2782467514720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602525856,
                    "terminals": [
                        2782487187072,
                        2782619668000,
                        2782587131888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580276480,
                    "terminals": [
                        2782586998448,
                        2781576945376,
                        2782579215472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782580276528,
                    "terminals": [
                        2782583843328,
                        2782604399376,
                        2782601466064,
                        2782595238112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583717216,
                    "terminals": [
                        2782226533824,
                        2782470733008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782589582736,
                    "terminals": [
                        2782579388176,
                        2782590940832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615764416,
                    "terminals": [
                        2782226366528,
                        2782226447328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782616583664,
                    "terminals": [
                        2782587789568,
                        2782579942064,
                        2782609219696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615764464,
                    "terminals": [
                        2782226399184,
                        2782585076848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599380560,
                    "terminals": [
                        2782585965056,
                        2782585965584,
                        2782585965248,
                        2782586441680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782599380608,
                    "terminals": [
                        2782584126288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782596824752,
                    "terminals": [
                        2782614707360,
                        2782585708800,
                        2782585712400,
                        2782585711872,
                        2782615155184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782600068784,
                    "terminals": [
                        2782576035440,
                        2782576034672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581292720,
                    "terminals": [
                        2782331636512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581292768,
                    "terminals": [
                        2782275336128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782583717552,
                    "terminals": [
                        2782487299504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782602526528,
                    "terminals": [
                        2782614477264,
                        2782608947184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782695227200,
                    "terminals": [
                        2782468144960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615764800,
                    "terminals": [
                        2782585098784,
                        2782578997328,
                        2782278910112,
                        2782593431200,
                        2782225755536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782615764848,
                    "terminals": [
                        2782468120000,
                        2782275234256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611767104,
                    "terminals": [
                        2782582299136,
                        2782582096512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782581292960,
                    "terminals": [
                        2782581383856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2782611767248,
                    "terminals": [
                        2782584078736,
                        2782580686032,
                        2782580684256
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 2782470439024,
                    "name": "Constant6",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.005
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.005,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.005
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782470439792,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782604741648,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782491640016,
                    "name": "Termination5",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782491640256,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782586008480,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782275305680,
                    "name": "Q_signal",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Voltage droop.Q_signal",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782275305824,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782224965392,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782225727696,
                    "name": "Sum8",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782225730864,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782225727552,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782225730672,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782583026640,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782329340160,
                    "name": "Product3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782329342752,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782329340880,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782278954480,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782581546336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782474830032,
                    "name": "Trigonometric function4",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "cos",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "cos",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782474833488,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782474830800,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782602157360,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782474731776,
                    "name": "Gain14",
                    "vars": {
                        "gain": [
                            15500000.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                15500000.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782154536896,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782474735328,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782579892128,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782491640160,
                    "name": "Q",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "F2_PCC.Q",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782491640544,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782620358832,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782582473104,
                    "name": "Gain6",
                    "vars": {
                        "gain": [
                            0.0044830324483329355
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0044830324483329355
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782581483408,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782582474160,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782599960320,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782274060736,
                    "name": "Product4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 9e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782488245776,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782488244816,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782488246496,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782467449424,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782488330736,
                    "name": "Signal switch4",
                    "vars": {
                        "type_mapping": {
                            "uint": {
                                "uint": "uint",
                                "int": "int",
                                "real": "real"
                            },
                            "int": {
                                "uint": "int",
                                "int": "int",
                                "real": "real"
                            },
                            "real": {
                                "uint": "real",
                                "int": "real",
                                "real": "real"
                            }
                        },
                        "type_input_1": "real",
                        "type_input_2": "real",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "in1_len": 1,
                        "in2_len": 1,
                        "ctrl_len": 1,
                        "out_size": 1,
                        "in2_sp_type_value": "uint",
                        "criterion": "ctrl > threshold",
                        "threshold": 0.5
                    },
                    "comp_type": "sys_signal_switch",
                    "lib_fqn": "Signal Processing.System.Signal switch",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "criterion",
                            "value": "ctrl > threshold",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "threshold",
                            "value": 0.5,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782488333856,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782488333232,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "uint",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782488332320,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782488333040,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782579912864,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782470668784,
                    "name": "Gain1",
                    "vars": {
                        "gain": [
                            0.5
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.5
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782470668544,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782470671712,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782610112272,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782278910496,
                    "name": "Sum2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "-+",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "-+",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782330636224,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782330636992,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782330636272,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782604741648,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782606623312,
                    "name": "Rb",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.20736,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782606625808,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782606626624,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782609917312,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782586438272,
                    "name": "Lc",
                    "vars": {
                        "inductance": 0.0002663962803081748
                    },
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.0002663962803081748,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782594100432,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782586439904,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782599212240,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782582112944,
                    "name": "Sum4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782580401536,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782601883072,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782580728688,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782581546336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782586995424,
                    "name": "Product1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 9e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782586997008,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782586998448,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782586995472,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782581839280,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782579327856,
                    "name": "Constant2",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                2.0943951023931953
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 2.0943951023931953,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                2.0943951023931953
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782581582720,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782602157360,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782227366816,
                    "name": "Gain16",
                    "vars": {
                        "gain": [
                            5.166666666666667
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                5.166666666666667
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782227368016,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782227368544,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782579892128,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782586176464,
                    "name": "R1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 100000.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782586177664,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782586178048,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782586178288,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782584079312,
                    "name": "PID controller1",
                    "vars": {
                        "images": {
                            "PID": "pid_controller/pid.svg",
                            "PI": "pid_controller/pi.svg",
                            "PD": "pid_controller/pd.svg",
                            "P": "pid_controller/p.svg",
                            "I": "pid_controller/i.svg"
                        },
                        "controller_type": "PI",
                        "prop_value_map": {
                            "enb_output_limit_out": "True",
                            "lower_sat_lim": 358.1415625092364,
                            "lower_sat_lim_source": "internal",
                            "upper_sat_lim": 395.84067435231395,
                            "upper_sat_lim_source": "internal",
                            "show_reset": "none"
                        }
                    },
                    "comp_type": "gen_pid_controller",
                    "lib_fqn": "Signal Processing.Extras.PID controller",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "filt_coef",
                            "value": 100.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kp",
                            "value": 5.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_out_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "controller_type",
                            "value": "PI",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_reset",
                            "value": "none",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kp_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_sat_lim_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_anti_windup_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_output_limit_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki",
                            "value": 2.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_sat_lim",
                            "value": 395.84067435231395,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "lower_sat_lim",
                            "value": 358.1415625092364,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "lower_sat_lim_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "filt_init_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "int_init_value",
                            "value": 376.99111843077515,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782584078736,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782584079456,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782580684784,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782225695696,
                    "name": "Unit Delay2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "in_size": 1,
                        "out_size": 1,
                        "init_val": 0.0,
                        "init_val_size": 1,
                        "out_type": "int"
                    },
                    "comp_type": "tm_delay",
                    "lib_fqn": "Signal Processing.Discrete.Unit Delay",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "init_value",
                            "value": [
                                0.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_out_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782225695936,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": false
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782225695168,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782330073344,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782467523584,
                    "name": "Product1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782379257616,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782467524544,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2782467522768,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782602157360,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782226875392,
                    "name": "Constant1",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2782226875536,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2782579892128,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2782330520624,
                    "name": "XiD_ctrl",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.inner current control loop.XiD_ctrl",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
