{
    "ver": "1.0",
    "_cls": "Model",
    "name": "Banshee_test",
    "core_model_id": "2c50cf4f-2db6-11eb-9c23-509a4c4e2fb4",
    "vars": {
        "Ts": 0.0009,
        "Ts_gen": 2e-05,
        "Ts_gfeed": 0.00015,
        "Ts_gform": 3e-05,
        "sys_f": 60.0,
        "sys_w": 376.99111843077515,
        "ft2mi": 0.0001893939393939394,
        "Vgrid": 115000.0,
        "SCgrid": 100000000.0,
        "ratio_grid": 30.0,
        "Rgrid": 4.40588629826644,
        "Lgrid": 0.3506092915349784,
        "V_13800": 13800,
        "V_480": 480,
        "V_4160": 4160,
        "tauC_snubber": 2.6525823848649227e-05,
        "tauL_snubber": 2.6525823848649224,
        "QL_snubber": 100000.0,
        "QC_snubber": 100000.0,
        "QC_core480": 300.0,
        "QC_core4160": 300.0,
        "QC_core13800": 3000.0,
        "C_core480": 3.453883313626201e-06,
        "C_core4160": 4.598365358378079e-08,
        "C_core13800": 4.178611192288788e-08,
        "L_core13800": 5.051577893736758,
        "L_core480": 0.006111549814728781,
        "L_core4160": 0.006111549814728781,
        "PL_snubber": 100000000.0,
        "QL_PL": 0.001,
        "C_snubber13800": 1.3930096844693389e-06,
        "RC_snubber13800": 19.04209579042096,
        "L_snubber13800": 15.185058303306374,
        "RL_snubber13800": 5.724632113199999,
        "C_snubber4160": 1.532941731637972e-05,
        "RC_snubber4160": 1.7303869613038698,
        "L_snubber4160": 1.3798915405046146,
        "RL_snubber4160": 0.5202068551679999,
        "C_snubber480": 0.0011514095673191879,
        "RC_snubber480": 0.023037696230376964,
        "L_snubber480": 0.018371337077724155,
        "RL_snubber480": 0.006925830911999998,
        "Sn_50MVA": 50000000.0,
        "V1_50MVA": 115000.0,
        "V2_50MVA": 13800.0,
        "Z_50MVA": 0.15,
        "Z_ratio_50MVA": 30.0,
        "R_50MVA": 0.0024986122674478858,
        "L_50MVA": 9.941662330859496e-05,
        "R1_50MVA": 1.9826488342198973,
        "R2_50MVA": 0.009516714404255507,
        "L1_50MVA": 0.07888709059537011,
        "L2_50MVA": 0.00037865803485777653,
        "Sn_500kVA_1": 500000.0,
        "V1_500kVA_1": 13800.0,
        "V2_500kVA_1": 480.0,
        "Z_500kVA_1": 0.05,
        "Z_ratio_500kVA_1": 4.9,
        "R_500kVA_1": 0.0049990002999000345,
        "L_500kVA_1": 3.248763733675078e-05,
        "R1_500kVA_1": 5.712057702677775,
        "R2_500kVA_1": 0.002303539338193936,
        "L1_500kVA_1": 0.03712167392646491,
        "L2_500kVA_1": 1.497030328477476e-05,
        "Sn_500kVA_2": 500000.0,
        "V1_500kVA_2": 13800.0,
        "V2_500kVA_2": 208.0,
        "Z_500kVA_2": 0.05,
        "Z_ratio_500kVA_2": 4.9,
        "Rm_500kVA_2": 100000.0,
        "Lm_500kVA_2": 200,
        "R_500kVA_2": 0.0049990002999000345,
        "L_500kVA_2": 3.248763733675078e-05,
        "R1_500kVA_2": 5.712057702677775,
        "R2_500kVA_2": 0.0004325534979497502,
        "L1_500kVA_2": 0.03712167392646491,
        "L2_500kVA_2": 2.8110902834743716e-06,
        "Sn_1MVA": 1000000.0,
        "V1_1MVA": 13800.0,
        "V2_1MVA": 480.0,
        "Z_1MVA": 0.0556,
        "Z_ratio_1MVA": 5.49,
        "Rm_1MVA": 100000.0,
        "Lm_1MVA": 200,
        "R_1MVA": 0.004981782864283685,
        "L_1MVA": 3.627404809795216e-05,
        "R1_1MVA": 2.846192186022555,
        "R2_1MVA": 0.0011478027719309608,
        "L1_1MVA": 0.02072408915932203,
        "L2_1MVA": 8.357540681768178e-06,
        "Sn_1500kVA": 1500000.0,
        "V1_1500kVA": 4160.0,
        "V2_1500kVA": 480.0,
        "Z_1500kVA": 0.0575,
        "Z_ratio_1500kVA": 5.04,
        "Rm_1500kVA": 100000.0,
        "Lm_1500kVA": 200,
        "R_1500kVA": 0.005595291609438678,
        "L_1500kVA": 3.740176934267644e-05,
        "R1_1500kVA": 0.19365975695260396,
        "R2_1500kVA": 0.000859436791209781,
        "L1_1500kVA": 0.001294520119073243,
        "L2_1500kVA": 5.744911771035101e-06,
        "Sn_2MVA_1": 2000000.0,
        "V1_2MVA_1": 4160.0,
        "V2_2MVA_1": 480.0,
        "Z_2MVA_1": 0.0575,
        "Z_ratio_2MVA_1": 5.7,
        "Rm_2MVA_1": 100000.0,
        "Lm_2MVA_1": 200,
        "R_2MVA_1": 0.004967984992733601,
        "L_2MVA_1": 3.755727001799555e-05,
        "R1_2MVA_1": 0.12896094163537591,
        "R2_2MVA_1": 0.0005723118711629108,
        "L1_2MVA_1": 0.0009749266380351357,
        "L2_2MVA_1": 4.326597506073088e-06,
        "Sn_2MVA_2": 2000000.0,
        "V1_2MVA_2": 13800.0,
        "V2_2MVA_2": 480.0,
        "Z_2MVA_2": 0.0575,
        "Z_ratio_2MVA_2": 5.7,
        "Rm_2MVA_2": 100000.0,
        "Lm_2MVA_2": 200,
        "R_2MVA_2": 0.004967984992733601,
        "L_2MVA_2": 3.755727001799555e-05,
        "R1_2MVA_2": 1.4191545930242804,
        "R2_2MVA_2": 0.0005723118711629108,
        "L1_2MVA_2": 0.010728609753340609,
        "L2_2MVA_2": 4.326597506073088e-06,
        "Sn_2500kVA_1": 2500000.0,
        "V1_2500kVA_1": 13800.0,
        "V2_2500kVA_1": 480.0,
        "Z_2500kVA_1": 0.0556,
        "Z_ratio_2500kVA_1": 5.52,
        "Rm_2500kVA_1": 100000.0,
        "Lm_2500kVA_1": 200,
        "R_2500kVA_1": 0.004955570562239621,
        "L_2500kVA_1": 3.6280363337771455e-05,
        "R1_2500kVA_1": 1.132486629447496,
        "R2_2500kVA_1": 0.0004567053830160035,
        "L1_2500kVA_1": 0.008291078872854235,
        "L2_2500kVA_1": 3.343598285209017e-06,
        "Sn_2500kVA_2": 2500000.0,
        "V1_2500kVA_2": 13800.0,
        "V2_2500kVA_2": 480.0,
        "Z_2500kVA_2": 0.0575,
        "Z_ratio_2500kVA_2": 6.6,
        "Rm_2500kVA_2": 100000.0,
        "Lm_2500kVA_2": 200,
        "R_2500kVA_2": 0.004306904658554855,
        "L_2500kVA_2": 3.770058412089843e-05,
        "R1_2500kVA_2": 0.9842483078102239,
        "R2_2500kVA_2": 0.00039692433333241543,
        "L1_2500kVA_2": 0.008615639087980676,
        "L2_2500kVA_2": 3.474485832581999e-06,
        "Sn_3750kVA": 3750000.0,
        "V1_3750kVA": 13800.0,
        "V2_3750kVA": 4160.0,
        "Z_3750kVA": 0.0475,
        "Z_ratio_3750kVA": 11.4,
        "Rm_3750kVA": 100000.0,
        "Lm_3750kVA": 200,
        "R_3750kVA": 0.002075364008227546,
        "L_3750kVA": 3.137892185932018e-05,
        "R1_3750kVA": 0.3161858573814831,
        "R2_3750kVA": 0.009577445168208697,
        "L1_3750kVA": 0.004780641503111148,
        "L2_3750kVA": 0.00014480828536764037,
        "Sn_5MVA": 5000000.0,
        "V1_5MVA": 13800.0,
        "V2_5MVA": 480.0,
        "Z_5MVA": 0.055,
        "Z_ratio_5MVA": 5.44,
        "Rm_5MVA": 100000.0,
        "Lm_5MVA": 200,
        "R_5MVA": 0.0049718429501552355,
        "L_5MVA": 3.5871966641318824e-05,
        "R1_5MVA": 0.5681026628565378,
        "R2_5MVA": 0.00022910252314315324,
        "L1_5MVA": 0.004098874396303654,
        "L2_5MVA": 1.6529802228319714e-06,
        "R1_cable11": 0.2685,
        "X1_cable11": 0.207,
        "R0_cable11": 2.1408,
        "X0_cable11": 1.582,
        "B_cable11": 0.0003087587,
        "L0_cable11": 0.004196385332856308,
        "L1_cable11": 0.0005490845536670389,
        "C0_cable11": 8.190078887937932e-07,
        "R_cable11": [
            [
                2.1408,
                0.0,
                0.0
            ],
            [
                0.0,
                0.2685,
                0.0
            ],
            [
                0.0,
                0.0,
                0.2685
            ]
        ],
        "L_cable11": [
            [
                0.004196385332856308,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0005490845536670389,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0005490845536670389
            ]
        ],
        "C_cable11": [
            [
                8.190078887937932e-07,
                0.0,
                0.0
            ],
            [
                0.0,
                8.190078887937932e-07,
                0.0
            ],
            [
                0.0,
                0.0,
                8.190078887937932e-07
            ]
        ],
        "R1_cable13": 0.1206,
        "X1_cable13": 0.1878,
        "R0_cable13": 1.8354,
        "X0_cable13": 1.2165,
        "B_cable13": 0.0003840177,
        "L0_cable13": 0.003226866471188178,
        "L1_cable13": 0.0004981549718776324,
        "C0_cable13": 1.0186385864963423e-06,
        "R_cable13": [
            [
                1.8354,
                0.0,
                0.0
            ],
            [
                0.0,
                0.1206,
                0.0
            ],
            [
                0.0,
                0.0,
                0.1206
            ]
        ],
        "L_cable13": [
            [
                0.003226866471188178,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0004981549718776324,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0004981549718776324
            ]
        ],
        "C_cable13": [
            [
                1.0186385864963423e-06,
                0.0,
                0.0
            ],
            [
                0.0,
                1.0186385864963423e-06,
                0.0
            ],
            [
                0.0,
                0.0,
                1.0186385864963423e-06
            ]
        ],
        "l_U_L1": 0.5681818181818182,
        "l_U_L2": 0.0946969696969697,
        "l_U_L3": 0.0946969696969697,
        "l_U_L4": 0.0946969696969697,
        "l_F1L1": 0.3409090909090909,
        "l_F1L2": 1.0416666666666667,
        "l_F1L3": 0.1893939393939394,
        "l_F1L4": 0.5681818181818182,
        "l_F1L5": 0.5681818181818182,
        "l_F1L6": 0.2840909090909091,
        "l_F1L7": 0.3787878787878788,
        "l_F1L8": 0.1893939393939394,
        "l_F1L9": 0.3787878787878788,
        "l_F1DG": 0.3787878787878788,
        "l_F2L0": 0.001893939393939394,
        "l_F2L1": 1.0416666666666667,
        "l_F2L2": 0.3787878787878788,
        "l_F2L3": 0.5681818181818182,
        "l_F2L4": 0.2840909090909091,
        "l_F2L5": 0.2840909090909091,
        "l_F2L6": 0.2840909090909091,
        "l_F3L1": 0.4734848484848485,
        "l_F3L2": 0.3787878787878788,
        "l_F3L3": 0.3787878787878788,
        "l_F3L4": 0.2840909090909091,
        "l_F3LNGG": 0.3787878787878788,
        "L_inv_ess": 0.000133,
        "L_grid_ess": 8e-05,
        "K": 10,
        "T1": 0.0001,
        "T2": 0.0,
        "T3": 0.5001,
        "T4": 0.025,
        "T5": 0.0009,
        "T6": 0.00574,
        "Pm0": 0.0005,
        "Tmax": 1.1,
        "Tmin": 0,
        "Td": 0.024,
        "dummy": 13.755555555555556,
        "coeff1": 0.07269789983844911,
        "coeff2": 0.07269789983844911,
        "coeff3": 1.0,
        "coeff4": -0.8546042003231018,
        "numTF4d": [
            18.85185185185185,
            -18.185185185185187
        ],
        "denTF4d": [
            1.0,
            -0.3333333333333333
        ],
        "numTF3d": [
            0.07269789983844911,
            0.07269789983844911
        ],
        "denTF3d": [
            1.0,
            -0.8546042003231018
        ],
        "numTF1d": [
            1112.3333333333333,
            2.0,
            -1110.3333333333333
        ],
        "denTF1d": [
            1.2222222222222223,
            2.0,
            0.7777777777777778
        ],
        "f": 60.0,
        "pms": 2.0,
        "Sb_gen1": 3500000.0,
        "Vn_gen1": 13800.0,
        "Rs_pu_gen1": 0.008979,
        "Lls_pu_gen1": 0.05,
        "Lmd_pu_gen1": 2.35,
        "Lmq_pu_gen1": 1.72,
        "Rf_pu_gen1": 0.00206,
        "Llfd_pu_gen1": 0.511,
        "Rkd_pu_gen1": 0.2826,
        "Rkq_pu_gen1": 0.02545,
        "Llkd_pu_gen1": 3.738,
        "Llkq_pu_gen1": 0.2392,
        "Ns_fd_gen1": 1.0,
        "Ns_kd_gen1": 1.0,
        "Ns_kq_gen1": 1.0,
        "H_gen1": 0.3468,
        "Fpu_gen1": 0.009238,
        "Vb_gen1": 11267.65281680262,
        "wb_gen1": 376.99111843077515,
        "wmb_gen1": 188.49555921538757,
        "Zb_gen1": 54.41142857142857,
        "Trq_b_gen1": 18568.076694054456,
        "Fb_gen1": 98.50670631893951,
        "Lb_gen1": 0.14433079696390738,
        "Rs_gen1": 0.48856021714285713,
        "Lls_gen1": 0.007216539848195369,
        "Lmd_gen1": 0.33917737286518235,
        "Lmq_gen1": 0.24824897077792069,
        "Rkd_gen1": 15.376669714285716,
        "Rkq_gen1": 1.3847708571428572,
        "Llkd_gen1": 0.5395085190510858,
        "Llkq_gen1": 0.03452392663376665,
        "F_gen1": 0.9100049529743631,
        "J_gen1": 68.32425150281645,
        "Lsfd_gen1": 0.22611824857678822,
        "ifn_gen1": 132.18029755999268,
        "ifb_gen1": 310.6236992659828,
        "Vfb_gen1": 11267.652816802616,
        "Zfb_gen1": 36.274285714285696,
        "Lfb_gen1": 0.09622053130927154,
        "Rf_gen1": 0.07472502857142854,
        "Llfd_gen1": 0.049168691499037756,
        "Rf_prime_gen1": 0.11208754285714281,
        "Llfd_prime_gen1": 0.07375303724855664,
        "Tr_gen1": 0.002,
        "Ka_gen1": 200,
        "Ta_gen1": 0.002,
        "Ke_gen1": 1.0,
        "Te_gen1": 1e-08,
        "Tb_gen1": 1e-12,
        "Tc_gen1": 1e-12,
        "Kf_gen1": 0,
        "Tf_gen1": 1e-12,
        "Efmin_gen1": -0.1,
        "Efmax_gen1": 5.0,
        "Vt0_gen1": 0.0,
        "Vf0_gen1": 0.0,
        "Const_gen1": 0.0,
        "Sb_gen2": 4000000.0,
        "Vn_gen2": 13800.0,
        "Rs_pu_gen2": 0.008979,
        "Lls_pu_gen2": 0.05,
        "Lmd_pu_gen2": 2.35,
        "Lmq_pu_gen2": 1.72,
        "Rf_pu_gen2": 0.00206,
        "Llfd_pu_gen2": 0.511,
        "Rkd_pu_gen2": 0.2826,
        "Rkq_pu_gen2": 0.02545,
        "Llkd_pu_gen2": 3.738,
        "Llkq_pu_gen2": 0.2392,
        "Ns_fd_gen2": 1.0,
        "Ns_kd_gen2": 1.0,
        "Ns_kq_gen2": 1.0,
        "H_gen2": 0.3468,
        "Fpu_gen2": 0,
        "Vb_gen2": 11267.65281680262,
        "wb_gen2": 376.99111843077515,
        "wmb_gen2": 188.49555921538757,
        "Zb_gen2": 47.61,
        "Trq_b_gen2": 21220.65907891938,
        "Fb_gen2": 112.57909293593087,
        "Lb_gen2": 0.12628944734341896,
        "Rs_gen2": 0.42749018999999994,
        "Lls_gen2": 0.006314472367170948,
        "Lmd_gen2": 0.2967802012570346,
        "Lmq_gen2": 0.2172178494306806,
        "Rkd_gen2": 13.454586,
        "Rkq_gen2": 1.2116745,
        "Llkd_gen2": 0.47206995416970005,
        "Llkq_gen2": 0.030208435804545814,
        "F_gen2": 0.0,
        "J_gen2": 78.08485886036166,
        "Lsfd_gen2": 0.1978534675046897,
        "ifn_gen2": 151.06319721142017,
        "ifb_gen2": 354.9985134468374,
        "Vfb_gen2": 11267.652816802618,
        "Zfb_gen2": 31.739999999999995,
        "Lfb_gen2": 0.08419296489561263,
        "Rf_gen2": 0.0653844,
        "Llfd_gen2": 0.04302260506165806,
        "Rf_prime_gen2": 0.09807659999999999,
        "Llfd_prime_gen2": 0.06453390759248709,
        "Tr_gen2": 0.001,
        "Ka_gen2": 20.0,
        "Ta_gen2": 0.002,
        "Ke_gen2": 1.0,
        "Te_gen2": 0.001,
        "Tb_gen2": 0.0,
        "Tc_gen2": 0.0,
        "Kf_gen2": 0,
        "Tf_gen2": 0.001,
        "Efmin_gen2": -5.0,
        "Efmax_gen2": 5.0,
        "Vt0_gen2": 0.0,
        "Vf0_gen2": 0.0,
        "Const_gen2": 0.0,
        "dummy_gain_exciter": 0.01,
        "Rl": 0.1,
        "Ll": 0.01,
        "Rl_mach": 0.1,
        "Ll_mach": 0.01,
        "Rl_shunt": 4761.0,
        "load": 0.196837209302326,
        "cb_init_cond_time": 0.1009,
        "time_flag_delay": 0.2,
        "configF1_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.101",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.102",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.103",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.104",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.105",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.106",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.107",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.108",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.109",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.110",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.111",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.112",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.113",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.114",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.115",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.116",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.117",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.118",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.119",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.120",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.121",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.122",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.123",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.124",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.125",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.126",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.127",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.128",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB15": {
            "port": 502,
            "ip_addr": "192.168.10.129",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB16": {
            "port": 502,
            "ip_addr": "192.168.10.130",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB17": {
            "port": 502,
            "ip_addr": "192.168.10.131",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB18": {
            "port": 502,
            "ip_addr": "192.168.10.132",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB19": {
            "port": 502,
            "ip_addr": "192.168.10.133",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.134",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.135",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.136",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.137",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.138",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.139",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.140",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.141",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.142",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "dms_config": {
            "port": 502,
            "ip_addr": "192.168.10.54",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "0,1,2,7,3,8,4,9,5,10,6,11,12,13,14,15",
            "holding_register_output_addresses": "",
            "input_register_adresses": ""
        },
        "configCHP": {
            "port": 502,
            "ip_addr": "192.168.10.55",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001",
            "input_register_adresses": "0,1,2,3,4"
        },
        "Rm_utility_transfo1": 100000.0,
        "Lm_utility_transfo1": 200,
        "Rm_feeder1_transfo1": 100000.0,
        "Lm_feeder1_transfo1": 200,
        "Rm_feeder1_transfo2": 100000.0,
        "Lm_feeder1_transfo2": 200,
        "Rm_feeder1_transfo3": 100000.0,
        "Lm_feeder1_transfo3": 200,
        "Rm_feeder1_transfo4": 100000.0,
        "Lm_feeder1_transfo4": 200,
        "Rm_feeder1_transfo5": 100000.0,
        "Lm_feeder1_transfo5": 200,
        "Rm_feeder1_transfo6": 100000.0,
        "Lm_feeder1_transfo6": 200,
        "Rm_feeder1_transfo7": 100000.0,
        "Lm_feeder1_transfo7": 200,
        "sys_cpu_exec_rate_1": 5e-05,
        "sys_cpu_exec_rate_2": 0.0001
    },
    "dev_partitions": [
        {
            "_cls": "DevPartition",
            "name": "hil1",
            "dev_id": "1",
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "hw_device": true,
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 30,
                        "active_fuses": false,
                        "sys_clk_freq": 150000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 8,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 1,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_3d_lut": false,
                        "mchn_3d_lut_size": 0,
                        "forward_voltage_drop": true,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": true,
                        "hssl_ext_reset": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_3d_lut_latency_fixed": 58,
                        "sg_channel_latency": 42,
                        "sg_max_period": 16777216,
                        "lut_channel_latency": 54,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "ext_cpu_app_num": 8,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ],
                        "pwr_rail_oc_ind": [
                            [],
                            []
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg4",
                                "exec_rates_no": 2,
                                "cm_baseaddr": 2155872256,
                                "indep_irq_per_er": false
                            }
                        ],
                        "user_sp_cpu": [
                            {
                                "cpu_type": "arm_a9",
                                "cpu_cfg": "arm_cfg2",
                                "exec_rates_no": 4,
                                "cm_baseaddr": 2155872512,
                                "indep_irq_per_er": false
                            }
                        ],
                        "comm_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg6",
                                "exec_rates_no": 1,
                                "cm_baseaddr": 2155872768,
                                "DEF_SAMPLE_TIME": 1,
                                "comm_dmem_size": 65536,
                                "comm_dmem_addr": 0,
                                "eth_ve_max_input_size": 350,
                                "bytes_used_by_eth_ve_module": 2048,
                                "cache_line_len": 16
                            }
                        ],
                        "host_cpu": [
                            {
                                "cpu_type": "arm_a9_linux"
                            }
                        ]
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 5,
                        "exc_id": 6,
                        "exc_addr": 7,
                        "cm_en": 8192,
                        "curr_cnt": 40,
                        "max_cnt": 48
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 0,
                            "exc_occurred": 5,
                            "exc_id": 6,
                            "exc_addr": 7,
                            "cm_en": 8192,
                            "curr_cnt": 40,
                            "max_cnt": 48
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        },
                        "cm_cfg3": {
                            "t_violation": 0,
                            "cm_en": 8192,
                            "exc_occurred": 20,
                            "exc_id": 24,
                            "exc_addr": 28,
                            "curr_cnt": 160,
                            "max_cnt": 192
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 4
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        },
                        "cm_cfg3": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "pwr_rail_oc_ignore_modulo": 30,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst_n": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "gp_hssl_link_up": 49,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_before_load": 53,
                        "cu_ext_app_status": 54,
                        "cu_cpu_sp_init_done": 56,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_cpu_cfg": 80,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_en": 104,
                        "cu_system_irq_ack": 112,
                        "tmr_violation": 2097152,
                        "tmr_clr": 2097156,
                        "tmr_exception_occurred": 2097157,
                        "tmr_exception_id": 2097158,
                        "tmr_exception_addr": 2097159,
                        "tmr_en": 2097160,
                        "tmr_cnt_modulo": 2097168,
                        "tmr_stop": 2097184,
                        "tmr_curr_cnt": 2097192,
                        "tmr_max_cnt": 2097200,
                        "tmr_cnt_timeout_modulo": 2097208
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536,
                        "tmr_offset": 64
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "capture_trigger_baseaddr": 16,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_3d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59,
                        "lut_angle1_max": 64,
                        "lut_angle1_seg_max": 65,
                        "lut_angle1": 66,
                        "lut_angle1_segment": 67,
                        "lut_angle2_max": 68,
                        "lut_angle2_seg_max": 69,
                        "lut_angle2": 70,
                        "lut_angle2_segment": 71
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_3D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "no_of_el_x": 224,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 384,
                        "start": 256,
                        "table_toggle": 272,
                        "max_addr_z": 288,
                        "in_sf_z": 320,
                        "in_offset_z": 352
                    },
                    "MS_3D_LUT_MEM_MAP": {
                        "lut_3d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_fvd_srcs_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_spc_fvd_srcs": [
                            16,
                            32,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            112,
                            128,
                            320
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            128,
                            144,
                            384
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            144,
                            160,
                            512
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            16,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            192,
                            544
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            200,
                            552
                        ],
                        "mvm_constant_1": [
                            169,
                            201,
                            553
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            208,
                            560
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            272,
                            816
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 46,
                        "fsm_sw_gds": 47,
                        "fsm_sup_ctrl_mode": 48,
                        "fsm_sup_ctrl_val": 49,
                        "fsm_gds_disc_en": 50,
                        "fsm_gds_disc_inv_mask": 51,
                        "fsm_gds1_disc_mv_addr": 52,
                        "fsm_gds2_disc_mv_addr": 53,
                        "fsm_gds3_disc_mv_addr": 54,
                        "fsm_gds4_disc_mv_addr": 55,
                        "fsm_gds5_disc_mv_addr": 56,
                        "fsm_gds6_disc_mv_addr": 57,
                        "fsm_fvd_val1": 58,
                        "fsm_fvd_val2": 59,
                        "fsm_fvd_val3": 60,
                        "fsm_fvd_val4": 61,
                        "fsm_fvd_val5": 62,
                        "fsm_fvd_val6": 63,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.3",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 2,
                    "simulation_method": "bilinear",
                    "simulation_time_step": "3e-6",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": true,
                    "enb_dep_sw_detect": false,
                    "code_section": "external memory",
                    "data_section": "external memory",
                    "user_cpu_optimization": "high",
                    "user_real_type_precision": "double precision",
                    "user_cpu_part_option": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 5e-05,
                    "sys_sp_rate_2": 0.0001,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false,
                    "matrix_based_reduction": true,
                    "export_ss_to_pickle": false,
                    "cce_platform": "generic",
                    "cce_custom_type_int": "",
                    "cce_custom_type_real": "",
                    "cce_custom_type_uint": "",
                    "cce_directory": "",
                    "cce_use_custom_type_int": "int",
                    "cce_use_custom_type_real": "double",
                    "cce_use_custom_type_uint": "unsigned int",
                    "cce_use_relative_names": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2455956619328,
                    "terminals": [
                        2455956904400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938859120,
                    "terminals": [
                        2455956685872,
                        2455956693824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875504,
                    "terminals": [
                        2455956826288,
                        2455956847536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956619424,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938859216,
                    "terminals": [
                        2455956720128,
                        2455956701584,
                        2455956719024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875600,
                    "terminals": [
                        2455956891776,
                        2455956863248,
                        2455956853568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956619520,
                    "terminals": [
                        2455956868208,
                        2455956732704,
                        2455938902048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938859312,
                    "terminals": [
                        2455956956208,
                        2455956945648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875696,
                    "terminals": [
                        2455956878144,
                        2455956864112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956619616,
                    "terminals": [
                        2455938902816,
                        2455956685728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938859408,
                    "terminals": [
                        2455938911104,
                        2455956678832,
                        2455938910288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843024,
                    "terminals": [
                        2455956644816,
                        2455956759120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875792,
                    "terminals": [
                        2455956680464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956619712,
                    "terminals": [
                        2455938909088,
                        2455956798576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938859504,
                    "terminals": [
                        2455938953472,
                        2455956685440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843120,
                    "terminals": [
                        2455956790912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875888,
                    "terminals": [
                        2455956847632,
                        2455956879776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956619808,
                    "terminals": [
                        2455938910768,
                        2455956718928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938859600,
                    "terminals": [
                        2455938923440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843216,
                    "terminals": [
                        2455938923584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875984,
                    "terminals": [
                        2455956824016,
                        2455938938192,
                        2455956738000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956619904,
                    "terminals": [
                        2455956864592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938859696,
                    "terminals": [
                        2455938952448,
                        2455956678880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843312,
                    "terminals": [
                        2455956952448,
                        2455956904496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876080,
                    "terminals": [
                        2455956867056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620000,
                    "terminals": [
                        2455956767168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938859792,
                    "terminals": [
                        2455956895008,
                        2455956928832,
                        2455956894816,
                        2455956926576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843408,
                    "terminals": [
                        2455956890144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876176,
                    "terminals": [
                        2455956868640,
                        2455956878192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620096,
                    "terminals": [
                        2455938936896,
                        2455956891488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938859888,
                    "terminals": [
                        2455956718496,
                        2455938911152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843504,
                    "terminals": [
                        2455956952352,
                        2455956938416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876272,
                    "terminals": [
                        2455956878672,
                        2455956795888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620192,
                    "terminals": [
                        2455956718976,
                        2455956694976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938745248,
                    "terminals": [
                        2455938979392,
                        2455956805856,
                        2455956679408,
                        2455956695840,
                        2455956696464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938859984,
                    "terminals": [
                        2455956913456,
                        2455956929072,
                        2455956926816,
                        2455956913264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843600,
                    "terminals": [
                        2455956657920,
                        2455956775840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876368,
                    "terminals": [
                        2455938923008,
                        2455938915344,
                        2455956813280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620288,
                    "terminals": [
                        2455938890576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938860080,
                    "terminals": [
                        2455956687744,
                        2455956847296,
                        2455938975584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843696,
                    "terminals": [
                        2455956840064,
                        2455956812560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876464,
                    "terminals": [
                        2455938889184,
                        2455956877664,
                        2455956824176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620384,
                    "terminals": [
                        2455956864496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938860176,
                    "terminals": [
                        2455956679024,
                        2455956688320,
                        2455956687984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843792,
                    "terminals": [
                        2455938888272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876560,
                    "terminals": [
                        2455956719360,
                        2455956747264,
                        2455956735168,
                        2455956892256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620480,
                    "terminals": [
                        2455938910000,
                        2455938977904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938860272,
                    "terminals": [
                        2455956702400,
                        2455938957264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843888,
                    "terminals": [
                        2455956790144,
                        2455956705088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876656,
                    "terminals": [
                        2455956695936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620576,
                    "terminals": [
                        2455956695984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938860368,
                    "terminals": [
                        2455956679312,
                        2455956954848,
                        2455956696128,
                        2455956955872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938843984,
                    "terminals": [
                        2455956626640,
                        2455938975968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876752,
                    "terminals": [
                        2455938935056,
                        2455956856352,
                        2455956847152,
                        2455938934240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620672,
                    "terminals": [
                        2455956897504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938860464,
                    "terminals": [
                        2455956695552,
                        2455938914624,
                        2455956826624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844080,
                    "terminals": [
                        2455956624288,
                        2455956657776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876848,
                    "terminals": [
                        2455956954464,
                        2455956955728,
                        2455956955488,
                        2455956954224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620768,
                    "terminals": [
                        2455956954944,
                        2455956954704,
                        2455956955968,
                        2455956955248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938860560,
                    "terminals": [
                        2455956945408,
                        2455956688416,
                        2455956688560,
                        2455956679456,
                        2455956927296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844176,
                    "terminals": [
                        2455938937040,
                        2455938889712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938876944,
                    "terminals": [
                        2455956815152,
                        2455956787552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620864,
                    "terminals": [
                        2455938911440,
                        2455956954320,
                        2455956704560,
                        2455956704656,
                        2455956955632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938860656,
                    "terminals": [
                        2455956678064,
                        2455956701392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844272,
                    "terminals": [
                        2455956789952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877040,
                    "terminals": [
                        2455956696224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956620960,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938860752,
                    "terminals": [
                        2455956696800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844368,
                    "terminals": [
                        2455956854912,
                        2455956863776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877136,
                    "terminals": [
                        2455956696032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956621104,
                    "terminals": [
                        2455938922912,
                        2455956807200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938860848,
                    "terminals": [
                        2455956677296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844464,
                    "terminals": [
                        2455938923248,
                        2455956721520,
                        2455938923632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877232,
                    "terminals": [
                        2455956822144,
                        2455956624096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938860944,
                    "terminals": [
                        2455956927248,
                        2455956928592,
                        2455956927056,
                        2455956945504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956621200,
                    "terminals": [
                        2455956702976,
                        2455956721376,
                        2455938957424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844560,
                    "terminals": [
                        2455938889760,
                        2455956847680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877328,
                    "terminals": [
                        2455938884032,
                        2455956838000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861040,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455956621296,
                    "terminals": [
                        2455956912160,
                        2455938979440,
                        2455938979008,
                        2455938979200,
                        2455956913648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844656,
                    "terminals": [
                        2455956790192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877424,
                    "terminals": [
                        2455956806912,
                        2455956815584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956621392,
                    "terminals": [
                        2455956688128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861136,
                    "terminals": [
                        2455956721280,
                        2455938932848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844752,
                    "terminals": [
                        2455956704368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877520,
                    "terminals": [
                        2455956660176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956621488,
                    "terminals": [
                        2455938903584,
                        2455956654736,
                        2455938903776,
                        2455938960784,
                        2455956625824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861232,
                    "terminals": [
                        2455956677632,
                        2455938890768,
                        2455956903680,
                        2455956677488,
                        2455956903392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844848,
                    "terminals": [
                        2455938936992,
                        2455938934336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877616,
                    "terminals": [
                        2455956952208,
                        2455956951152,
                        2455956905744,
                        2455938888464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956621584,
                    "terminals": [
                        2455956702736,
                        2455956890576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861328,
                    "terminals": [
                        2455956759600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938844944,
                    "terminals": [
                        2455956701824,
                        2455938971104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877712,
                    "terminals": [
                        2455956789760,
                        2455956644912,
                        2455956733520,
                        2455956804224,
                        2455956777136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956621680,
                    "terminals": [
                        2455956798720,
                        2455938978720,
                        2455938979104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861424,
                    "terminals": [
                        2455956767264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845040,
                    "terminals": [
                        2455956768416,
                        2455956790240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877808,
                    "terminals": [
                        2455956867968,
                        2455956837712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956621776,
                    "terminals": [
                        2455956647648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861520,
                    "terminals": [
                        2455956837760,
                        2455956812320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845136,
                    "terminals": [
                        2455956865808,
                        2455956741712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938877904,
                    "terminals": [
                        2455956844704,
                        2455956768080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956621872,
                    "terminals": [
                        2455956938560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861616,
                    "terminals": [
                        2455956953216,
                        2455956953744,
                        2455956938176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845232,
                    "terminals": [
                        2455956955392,
                        2455956954416,
                        2455938911584,
                        2455956704608,
                        2455956704704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878000,
                    "terminals": [
                        2455938958336,
                        2455956913168,
                        2455956668528,
                        2455956957312,
                        2455956913408,
                        2455956693344,
                        2455956956544,
                        2455938911680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956621968,
                    "terminals": [
                        2455938978864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861712,
                    "terminals": [
                        2455956930512,
                        2455956942960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845328,
                    "terminals": [
                        2455938939536,
                        2455938923680,
                        2455956889952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878096,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455956622064,
                    "terminals": [
                        2455938956928,
                        2455956626160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861808,
                    "terminals": [
                        2455956645632,
                        2455956633152,
                        2455938884464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845424,
                    "terminals": [
                        2455956790288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878192,
                    "terminals": [
                        2455956954896,
                        2455956679360,
                        2455956696272,
                        2455956954608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956622160,
                    "terminals": [
                        2455956776368,
                        2455956626256,
                        2455956647216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938861904,
                    "terminals": [
                        2455956854048,
                        2455956839248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845520,
                    "terminals": [
                        2455956741760,
                        2455956737760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878288,
                    "terminals": [
                        2455956647696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956622256,
                    "terminals": [
                        2455956693152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862000,
                    "terminals": [
                        2455956645296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845616,
                    "terminals": [
                        2455956912256,
                        2455938979488,
                        2455938979152,
                        2455956911968,
                        2455938979248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878384,
                    "terminals": [
                        2455956892928,
                        2455956895200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956622352,
                    "terminals": [
                        2455956693440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862096,
                    "terminals": [
                        2455956903872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845712,
                    "terminals": [
                        2455938923536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878480,
                    "terminals": [
                        2455956659840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956622448,
                    "terminals": [
                        2455956703120,
                        2455938957760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862192,
                    "terminals": [
                        2455956848016,
                        2455956878240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845808,
                    "terminals": [
                        2455956927728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878576,
                    "terminals": [
                        2455956812704,
                        2455956837616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956622544,
                    "terminals": [
                        2455956946368,
                        2455956935776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862288,
                    "terminals": [
                        2455956695600,
                        2455956632720,
                        2455938950816,
                        2455938936496,
                        2455956717776,
                        2455956867872,
                        2455956865376,
                        2455956837280,
                        2455956804560,
                        2455956881360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938845904,
                    "terminals": [
                        2455938937472,
                        2455956730208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878672,
                    "terminals": [
                        2455956894480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956622640,
                    "terminals": [
                        2455938955968,
                        2455956864832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862384,
                    "terminals": [
                        2455956798096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846000,
                    "terminals": [
                        2455956957072,
                        2455956911296,
                        2455938923872,
                        2455938924016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878768,
                    "terminals": [
                        2455938884752,
                        2455956798480,
                        2455938888416,
                        2455956741232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956622736,
                    "terminals": [
                        2455938970576,
                        2455938970720,
                        2455956836848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862480,
                    "terminals": [
                        2455956749952,
                        2455956839296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846096,
                    "terminals": [
                        2455938891248,
                        2455956822048,
                        2455956826192,
                        2455938960112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878864,
                    "terminals": [
                        2455938903680,
                        2455938954960,
                        2455956657872,
                        2455956632288,
                        2455956624192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956622832,
                    "terminals": [
                        2455956659360,
                        2455956747168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862576,
                    "terminals": [
                        2455956759840,
                        2455956730352,
                        2455956759408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846192,
                    "terminals": [
                        2455938910672,
                        2455938891632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938878960,
                    "terminals": [
                        2455956687648,
                        2455938970672,
                        2455938981072,
                        2455938973168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956622928,
                    "terminals": [
                        2455938951968,
                        2455938953376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862672,
                    "terminals": [
                        2455956953648,
                        2455956943056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846288,
                    "terminals": [
                        2455956739744,
                        2455938921520,
                        2455956880976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879056,
                    "terminals": [
                        2455956703552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956623024,
                    "terminals": [
                        2455956659408,
                        2455956747984,
                        2455956750048,
                        2455956634352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862768,
                    "terminals": [
                        2455938884608,
                        2455956633248,
                        2455956645488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846384,
                    "terminals": [
                        2455938923392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879152,
                    "terminals": [
                        2455956807344,
                        2455956803648,
                        2455956878576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956623120,
                    "terminals": [
                        2455938956064,
                        2455938956400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862864,
                    "terminals": [
                        2455956647600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846480,
                    "terminals": [
                        2455938950432,
                        2455938903248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879248,
                    "terminals": [
                        2455956730160,
                        2455956633056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956623216,
                    "terminals": [
                        2455938970768,
                        2455956803744,
                        2455956880160,
                        2455956846912,
                        2455956880208,
                        2455938973072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938862960,
                    "terminals": [
                        2455956759168,
                        2455956739024,
                        2455956654304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846576,
                    "terminals": [
                        2455956790336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879344,
                    "terminals": [
                        2455956720896,
                        2455956787984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455956623312,
                    "terminals": [
                        2455938952880,
                        2455938956880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863056,
                    "terminals": [
                        2455956839344,
                        2455956732992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846672,
                    "terminals": [
                        2455938978816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879440,
                    "terminals": [
                        2455938890192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863216,
                    "terminals": [
                        2455956749184,
                        2455956738544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846832,
                    "terminals": [
                        2455956718592,
                        2455956626496,
                        2455938952544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879600,
                    "terminals": [
                        2455956777184,
                        2455956735216,
                        2455956812656,
                        2455938952064,
                        2455956705184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863312,
                    "terminals": [
                        2455956645680,
                        2455938955440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938846928,
                    "terminals": [
                        2455938910096,
                        2455938971200,
                        2455956846816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879696,
                    "terminals": [
                        2455956703792,
                        2455956703888,
                        2455956911824,
                        2455956911488,
                        2455938958240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863408,
                    "terminals": [
                        2455956938656,
                        2455956929600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847024,
                    "terminals": [
                        2455956659120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879792,
                    "terminals": [
                        2455956775312,
                        2455938979536,
                        2455956736368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863504,
                    "terminals": [
                        2455956746304,
                        2455938951296,
                        2455956868352,
                        2455956813136,
                        2455938902480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847120,
                    "terminals": [
                        2455956677152,
                        2455956866000,
                        2455956677728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879888,
                    "terminals": [
                        2455938888320,
                        2455956777520,
                        2455938884800,
                        2455956788992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863600,
                    "terminals": [
                        2455956891056,
                        2455956634160,
                        2455956644576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847216,
                    "terminals": [
                        2455956632384,
                        2455938954864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938879984,
                    "terminals": [
                        2455956820608,
                        2455938913328,
                        2455956820656,
                        2455938909616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863696,
                    "terminals": [
                        2455956775456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847312,
                    "terminals": [
                        2455956677680,
                        2455938890912,
                        2455956904640,
                        2455956903728,
                        2455956677584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880080,
                    "terminals": [
                        2455956778048,
                        2455956825184,
                        2455956770432,
                        2455938903824,
                        2455956625776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863792,
                    "terminals": [
                        2455956634064,
                        2455956634208,
                        2455956868976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847408,
                    "terminals": [
                        2455938974096,
                        2455938910144,
                        2455938909520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880176,
                    "terminals": [
                        2455938913424,
                        2455956803792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863888,
                    "terminals": [
                        2455938951728,
                        2455956645440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847504,
                    "terminals": [
                        2455956659456,
                        2455956854144,
                        2455956634304,
                        2455956748368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880272,
                    "terminals": [
                        2455956929936,
                        2455956929744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938863984,
                    "terminals": [
                        2455938888368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847600,
                    "terminals": [
                        2455938884512,
                        2455956685488,
                        2455956778816,
                        2455956670832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880368,
                    "terminals": [
                        2455956775504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864080,
                    "terminals": [
                        2455938902144,
                        2455956761136,
                        2455956748752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847696,
                    "terminals": [
                        2455938890240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880464,
                    "terminals": [
                        2455956748800,
                        2455956654160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864176,
                    "terminals": [
                        2455956905216,
                        2455956905888,
                        2455938890960,
                        2455938890480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847792,
                    "terminals": [
                        2455938956304,
                        2455956776752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880560,
                    "terminals": [
                        2455938923344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864272,
                    "terminals": [
                        2455956839584,
                        2455956838096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847888,
                    "terminals": [
                        2455956893456,
                        2455956894240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880656,
                    "terminals": [
                        2455938955824,
                        2455956671600,
                        2455938900128,
                        2455956731120,
                        2455956718832,
                        2455938884560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864368,
                    "terminals": [
                        2455938884656,
                        2455956645584,
                        2455956633200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938847984,
                    "terminals": [
                        2455956836944,
                        2455938940016,
                        2455956634256,
                        2455956626592,
                        2455938978000,
                        2455956703072,
                        2455956670400,
                        2455938910192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880752,
                    "terminals": [
                        2455956775072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864464,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938848080,
                    "terminals": [
                        2455956635408,
                        2455956634400,
                        2455956659264,
                        2455956733088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880848,
                    "terminals": [
                        2455956703744,
                        2455956911776,
                        2455956912928,
                        2455938958144,
                        2455956703648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864560,
                    "terminals": [
                        2455956733376,
                        2455956633584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938848176,
                    "terminals": [
                        2455938909952,
                        2455938910240,
                        2455956678448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938880944,
                    "terminals": [
                        2455956731504,
                        2455956863680,
                        2455956825568,
                        2455956856688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864656,
                    "terminals": [
                        2455938890528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938848272,
                    "terminals": [
                        2455938902288,
                        2455938955344,
                        2455956880880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881040,
                    "terminals": [
                        2455938952976,
                        2455956776416,
                        2455938975632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864752,
                    "terminals": [
                        2455938884896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938848368,
                    "terminals": [
                        2455956804128,
                        2455956659312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881136,
                    "terminals": [
                        2455956677248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864848,
                    "terminals": [
                        2455956954128,
                        2455956704464,
                        2455938911488,
                        2455956704512,
                        2455956954368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938848464,
                    "terminals": [
                        2455938955776,
                        2455956685104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881232,
                    "terminals": [
                        2455956734592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938864944,
                    "terminals": [
                        2455956811840,
                        2455956868592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938848560,
                    "terminals": [
                        2455938910336,
                        2455956702352,
                        2455938932800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881328,
                    "terminals": [
                        2455956703456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865040,
                    "terminals": [
                        2455956652192,
                        2455938902240,
                        2455938952112,
                        2455956826048,
                        2455956687312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938848656,
                    "terminals": [
                        2455938884128,
                        2455956891872,
                        2455938955680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881424,
                    "terminals": [
                        2455938923824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865136,
                    "terminals": [
                        2455956633632,
                        2455956735072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938848752,
                    "terminals": [
                        2455956759504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881520,
                    "terminals": [
                        2455956827296,
                        2455956655840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865232,
                    "terminals": [
                        2455956750096,
                        2455956737376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938848848,
                    "terminals": [
                        2455938890816,
                        2455956903632,
                        2455956910288,
                        2455956677440,
                        2455956677536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881616,
                    "terminals": [
                        2455938981168,
                        2455938970480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865328,
                    "terminals": [
                        2455956704272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938848944,
                    "terminals": [
                        2455938902384,
                        2455938951632,
                        2455956748656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881712,
                    "terminals": [
                        2455956836512,
                        2455956676912,
                        2455938900032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865424,
                    "terminals": [
                        2455956879392,
                        2455956687168,
                        2455938921424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938849040,
                    "terminals": [
                        2455956894720,
                        2455938924112,
                        2455956759696,
                        2455956894912,
                        2455956759984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881808,
                    "terminals": [
                        2455956655744,
                        2455956778096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865520,
                    "terminals": [
                        2455938890624,
                        2455956853760,
                        2455938890048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938849136,
                    "terminals": [
                        2455956877568,
                        2455956687264,
                        2455938884272,
                        2455938902336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938881904,
                    "terminals": [
                        2455956944448,
                        2455956946128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865616,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938849232,
                    "terminals": [
                        2455956865472,
                        2455956864976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882000,
                    "terminals": [
                        2455956718112,
                        2455956770768,
                        2455956775264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865712,
                    "terminals": [
                        2455956731600,
                        2455938939344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938849328,
                    "terminals": [
                        2455938933904,
                        2455938974000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882096,
                    "terminals": [
                        2455956956928,
                        2455956956448,
                        2455956956592,
                        2455956957408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865808,
                    "terminals": [
                        2455956935680,
                        2455956936880,
                        2455956937408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938849424,
                    "terminals": [
                        2455956952592,
                        2455956944496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882192,
                    "terminals": [
                        2455956815248,
                        2455956825616,
                        2455956826672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938865904,
                    "terminals": [
                        2455938924064,
                        2455956759744,
                        2455956928736,
                        2455956895056,
                        2455956759936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938849520,
                    "terminals": [
                        2455956693104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882288,
                    "terminals": [
                        2455956936352,
                        2455956943200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866000,
                    "terminals": [
                        2455956864400,
                        2455938890672,
                        2455956852800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938849616,
                    "terminals": [
                        2455938902432,
                        2455938883888,
                        2455956868304,
                        2455938884320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882384,
                    "terminals": [
                        2455956770480,
                        2455956844752,
                        2455956632336,
                        2455956701536,
                        2455956658544,
                        2455938973600,
                        2455956624240,
                        2455938956784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866096,
                    "terminals": [
                        2455956892304,
                        2455938938480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938849712,
                    "terminals": [
                        2455956632192,
                        2455956856448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882480,
                    "terminals": [
                        2455956867536,
                        2455956797040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866192,
                    "terminals": [
                        2455956956688,
                        2455956668480,
                        2455956956832,
                        2455956693248,
                        2455956926720,
                        2455938911536,
                        2455956913504,
                        2455938958192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938849808,
                    "terminals": [
                        2455956864544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882576,
                    "terminals": [
                        2455956659888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866288,
                    "terminals": [
                        2455938938576,
                        2455956889712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938849904,
                    "terminals": [
                        2455956905648,
                        2455956956112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882672,
                    "terminals": [
                        2455956633488,
                        2455938903152,
                        2455956820176,
                        2455956836464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866384,
                    "terminals": [
                        2455956839728,
                        2455956845040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938850000,
                    "terminals": [
                        2455956848448,
                        2455956844608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882768,
                    "terminals": [
                        2455938891392,
                        2455956702640,
                        2455938975488,
                        2455956838864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866480,
                    "terminals": [
                        2455956731984,
                        2455956736992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938850096,
                    "terminals": [
                        2455938978480,
                        2455938977504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882864,
                    "terminals": [
                        2455956668624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866576,
                    "terminals": [
                        2455956953120,
                        2455956929840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938850192,
                    "terminals": [
                        2455956894336,
                        2455956894000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938882960,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938866672,
                    "terminals": [
                        2455938938624,
                        2455956652288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938850288,
                    "terminals": [
                        2455938949664,
                        2455938933184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938883056,
                    "terminals": [
                        2455956635024,
                        2455938933280,
                        2455956646208,
                        2455956776272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866768,
                    "terminals": [
                        2455956837376,
                        2455956845136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938850384,
                    "terminals": [
                        2455956760368,
                        2455956747888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938883152,
                    "terminals": [
                        2455956679264,
                        2455956688512,
                        2455956927200,
                        2455956688272,
                        2455956926960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866864,
                    "terminals": [
                        2455956733136,
                        2455956746736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938850480,
                    "terminals": [
                        2455956790816,
                        2455956660032,
                        2455938911824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938883248,
                    "terminals": [
                        2455956632816,
                        2455956658928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938866960,
                    "terminals": [
                        2455956935584,
                        2455956943296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938850576,
                    "terminals": [
                        2455956748416,
                        2455956740128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938883344,
                    "terminals": [
                        2455956688176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867056,
                    "terminals": [
                        2455956741808,
                        2455956738928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938850672,
                    "terminals": [
                        2455956892736,
                        2455956895296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938883440,
                    "terminals": [
                        2455956799104,
                        2455956864928,
                        2455956767648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867152,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938850768,
                    "terminals": [
                        2455956911248,
                        2455956911008,
                        2455938923968,
                        2455938923728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867312,
                    "terminals": [
                        2455956845184,
                        2455956880640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938850928,
                    "terminals": [
                        2455956760320,
                        2455956748272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867408,
                    "terminals": [
                        2455956653488,
                        2455956731840,
                        2455956737472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851024,
                    "terminals": [
                        2455956659744,
                        2455938911296,
                        2455956660080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867504,
                    "terminals": [
                        2455956737712,
                        2455956747600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851120,
                    "terminals": [
                        2455956826528,
                        2455956695360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867600,
                    "terminals": [
                        2455956936784,
                        2455956945264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851216,
                    "terminals": [
                        2455956635312,
                        2455956760416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867696,
                    "terminals": [
                        2455956653824,
                        2455956854192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851312,
                    "terminals": [
                        2455956937648,
                        2455956901952,
                        2455956935152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867792,
                    "terminals": [
                        2455956736656,
                        2455938979680,
                        2455956775408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851408,
                    "terminals": [
                        2455956719264,
                        2455956856784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867888,
                    "terminals": [
                        2455956934912,
                        2455956938080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851504,
                    "terminals": [
                        2455956890048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938867984,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938851600,
                    "terminals": [
                        2455956670496,
                        2455956731936,
                        2455956740224,
                        2455956749136,
                        2455956653920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938868080,
                    "terminals": [
                        2455956791008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851696,
                    "terminals": [
                        2455956881024,
                        2455956759024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938868176,
                    "terminals": [
                        2455956655360,
                        2455938973504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851792,
                    "terminals": [
                        2455956902384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938868272,
                    "terminals": [
                        2455956646160,
                        2455956805040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851888,
                    "terminals": [
                        2455956890096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938868368,
                    "terminals": [
                        2455938936592,
                        2455956762576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938851984,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938868464,
                    "terminals": [
                        2455938955008,
                        2455956767984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938852080,
                    "terminals": [
                        2455938890432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858864,
                    "terminals": [
                        2455956749712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938868560,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938852176,
                    "terminals": [
                        2455938937376,
                        2455956737616,
                        2455956878048,
                        2455956796272,
                        2455956868496,
                        2455956741616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938868656,
                    "terminals": [
                        2455956944928,
                        2455956946224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938852272,
                    "terminals": [
                        2455956910768,
                        2455956952112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938868752,
                    "terminals": [
                        2455956804896,
                        2455956790576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938852368,
                    "terminals": [
                        2455938923776,
                        2455938924160,
                        2455956911200,
                        2455956913888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938868848,
                    "terminals": [
                        2455956938320,
                        2455956946896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938852464,
                    "terminals": [
                        2455938890144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938868944,
                    "terminals": [
                        2455956902912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938852560,
                    "terminals": [
                        2455956953984,
                        2455956903008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858960,
                    "terminals": [
                        2455956904736,
                        2455956910384,
                        2455956903488,
                        2455956903584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869040,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938852656,
                    "terminals": [
                        2455956633968,
                        2455956839152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869136,
                    "terminals": [
                        2455956804656,
                        2455938914144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938852752,
                    "terminals": [
                        2455956748032,
                        2455956653392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869232,
                    "terminals": [
                        2455956804992,
                        2455956668960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938852848,
                    "terminals": [
                        2455956696848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869328,
                    "terminals": [
                        2455938957952,
                        2455956703936,
                        2455956703360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938852944,
                    "terminals": [
                        2455956696320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869424,
                    "terminals": [
                        2455956845568,
                        2455956644048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853040,
                    "terminals": [
                        2455956955088,
                        2455956954800,
                        2455956679216,
                        2455956696176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869520,
                    "terminals": [
                        2455938956448,
                        2455956646112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853136,
                    "terminals": [
                        2455938978912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869616,
                    "terminals": [
                        2455956845616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853232,
                    "terminals": [
                        2455956903248,
                        2455956895728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869712,
                    "terminals": [
                        2455956860992,
                        2455956777040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853328,
                    "terminals": [
                        2455938890384,
                        2455956905120,
                        2455956910528,
                        2455938890864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869808,
                    "terminals": [
                        2455938979632,
                        2455956775360,
                        2455956736608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853424,
                    "terminals": [
                        2455956912688,
                        2455956912304,
                        2455938979056,
                        2455938979584,
                        2455938979296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938869904,
                    "terminals": [
                        2455956770336,
                        2455938889568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853520,
                    "terminals": [
                        2455956894096,
                        2455956892832,
                        2455956895824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870000,
                    "terminals": [
                        2455956828112,
                        2455956768848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853616,
                    "terminals": [
                        2455938959344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870096,
                    "terminals": [
                        2455956775024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853712,
                    "terminals": [
                        2455938891008,
                        2455956904880,
                        2455956905168,
                        2455938890336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870192,
                    "terminals": [
                        2455956943728,
                        2455956952688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853808,
                    "terminals": [
                        2455956644480,
                        2455956760224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870288,
                    "terminals": [
                        2455956767504,
                        2455956790480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938853904,
                    "terminals": [
                        2455956656288,
                        2455956635456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870384,
                    "terminals": [
                        2455956845712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938854000,
                    "terminals": [
                        2455956904976,
                        2455956910624,
                        2455956910144,
                        2455956905072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870480,
                    "terminals": [
                        2455956945024,
                        2455956951680,
                        2455956943824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938854096,
                    "terminals": [
                        2455956647504,
                        2455956730064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870576,
                    "terminals": [
                        2455956845520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938854192,
                    "terminals": [
                        2455956790960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870672,
                    "terminals": [
                        2455956693056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938854288,
                    "terminals": [
                        2455956937552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870768,
                    "terminals": [
                        2455956845328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938854384,
                    "terminals": [
                        2455956696704,
                        2455956734784,
                        2455956696416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870864,
                    "terminals": [
                        2455956827200,
                        2455956770528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938854480,
                    "terminals": [
                        2455956943920,
                        2455956945888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938870960,
                    "terminals": [
                        2455956945168,
                        2455956936304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938854576,
                    "terminals": [
                        2455956646016,
                        2455956655888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871056,
                    "terminals": [
                        2455956758688,
                        2455956845664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938854672,
                    "terminals": [
                        2455956903968,
                        2455956928352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871152,
                    "terminals": [
                        2455956625680,
                        2455956777952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938854768,
                    "terminals": [
                        2455956927824,
                        2455956894576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871248,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938854864,
                    "terminals": [
                        2455956668576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871408,
                    "terminals": [
                        2455956767216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855024,
                    "terminals": [
                        2455956897696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871504,
                    "terminals": [
                        2455956951584,
                        2455956945984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855120,
                    "terminals": [
                        2455956659936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871600,
                    "terminals": [
                        2455956946464,
                        2455956937312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855216,
                    "terminals": [
                        2455956688800,
                        2455956827440,
                        2455956693488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871696,
                    "terminals": [
                        2455956693392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855312,
                    "terminals": [
                        2455956892160,
                        2455956654256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871792,
                    "terminals": [
                        2455956759552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855408,
                    "terminals": [
                        2455956704320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871888,
                    "terminals": [
                        2455956787456,
                        2455956825472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855504,
                    "terminals": [
                        2455956736224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938871984,
                    "terminals": [
                        2455956693296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855600,
                    "terminals": [
                        2455938909856,
                        2455938934000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872080,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 2455938855696,
                    "terminals": [
                        2455956693536,
                        2455956826816,
                        2455956767072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872176,
                    "terminals": [
                        2455956902480,
                        2455956945744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855792,
                    "terminals": [
                        2455956678352,
                        2455956701920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872272,
                    "terminals": [
                        2455956805664,
                        2455956654640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855888,
                    "terminals": [
                        2455938924208,
                        2455956759792,
                        2455956894960,
                        2455956759888,
                        2455956914128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872368,
                    "terminals": [
                        2455956777616,
                        2455938914528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938855984,
                    "terminals": [
                        2455956935056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872464,
                    "terminals": [
                        2455956696368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856080,
                    "terminals": [
                        2455938911008,
                        2455938934048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872560,
                    "terminals": [
                        2455956877712,
                        2455956839968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856176,
                    "terminals": [
                        2455956749664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872656,
                    "terminals": [
                        2455956695456,
                        2455956717872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856272,
                    "terminals": [
                        2455956701968,
                        2455956678736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872752,
                    "terminals": [
                        2455956820512,
                        2455956890672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856368,
                    "terminals": [
                        2455956703504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872848,
                    "terminals": [
                        2455956696896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856464,
                    "terminals": [
                        2455938977408,
                        2455938933664,
                        2455956869072,
                        2455938933616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938872944,
                    "terminals": [
                        2455938884368,
                        2455956685344,
                        2455956738160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856560,
                    "terminals": [
                        2455938924448,
                        2455938934096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873040,
                    "terminals": [
                        2455938978432,
                        2455956891152,
                        2455956693920,
                        2455956693968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856656,
                    "terminals": [
                        2455956658976,
                        2455956746400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873136,
                    "terminals": [
                        2455956861328,
                        2455956813376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856752,
                    "terminals": [
                        2455956703840,
                        2455956911728,
                        2455938958096,
                        2455956912448,
                        2455956703696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873232,
                    "terminals": [
                        2455956815680,
                        2455956717920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856848,
                    "terminals": [
                        2455956702256,
                        2455956702016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873328,
                    "terminals": [
                        2455956880064,
                        2455956890720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938856944,
                    "terminals": [
                        2455956913024,
                        2455956912544,
                        2455956911680,
                        2455956911584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873424,
                    "terminals": [
                        2455956733472,
                        2455938951248,
                        2455956768512,
                        2455956839680,
                        2455956719408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857040,
                    "terminals": [
                        2455956658832,
                        2455956644960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873520,
                    "terminals": [
                        2455956890288,
                        2455956704176,
                        2455956704752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857136,
                    "terminals": [
                        2455938908704,
                        2455938891344,
                        2455956787888,
                        2455938902720,
                        2455956767600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873616,
                    "terminals": [
                        2455938883984,
                        2455938940736,
                        2455956863344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857232,
                    "terminals": [
                        2455956749568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873712,
                    "terminals": [
                        2455956679168,
                        2455956688368,
                        2455956688464,
                        2455956927152,
                        2455956928496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857328,
                    "terminals": [
                        2455956912784,
                        2455956912064,
                        2455956912208,
                        2455956913744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873808,
                    "terminals": [
                        2455956910864,
                        2455956953888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857424,
                    "terminals": [
                        2455956685008,
                        2455938951152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938873904,
                    "terminals": [
                        2455938950912,
                        2455956847248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857520,
                    "terminals": [
                        2455956775936,
                        2455956701488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874000,
                    "terminals": [
                        2455956688080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857616,
                    "terminals": [
                        2455956749472,
                        2455956825952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874096,
                    "terminals": [
                        2455956929504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857712,
                    "terminals": [
                        2455956749520,
                        2455956813040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874192,
                    "terminals": [
                        2455956807296,
                        2455938978336,
                        2455956867440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857808,
                    "terminals": [
                        2455938909184,
                        2455938891728,
                        2455938900176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874288,
                    "terminals": [
                        2455938889664,
                        2455956861376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938857904,
                    "terminals": [
                        2455956911104,
                        2455956913984,
                        2455956911344,
                        2455956957168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874384,
                    "terminals": [
                        2455956861232,
                        2455956827824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858000,
                    "terminals": [
                        2455956893504,
                        2455956903152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874480,
                    "terminals": [
                        2455956656384,
                        2455956746832,
                        2455956749040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858096,
                    "terminals": [
                        2455956749328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874576,
                    "terminals": [
                        2455956775216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858192,
                    "terminals": [
                        2455956844800,
                        2455956717968,
                        2455956814096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874672,
                    "terminals": [
                        2455938884224,
                        2455956891920,
                        2455956644144,
                        2455956812224,
                        2455956653008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858288,
                    "terminals": [
                        2455956677344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874768,
                    "terminals": [
                        2455956766832,
                        2455956645536,
                        2455956659504,
                        2455956749616,
                        2455956790096,
                        2455956845472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858384,
                    "terminals": [
                        2455956768944,
                        2455956676816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874864,
                    "terminals": [
                        2455956686880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858480,
                    "terminals": [
                        2455956685824,
                        2455938933520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938874960,
                    "terminals": [
                        2455956758784,
                        2455956880544,
                        2455956738208,
                        2455938884176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858576,
                    "terminals": [
                        2455956928256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875056,
                    "terminals": [
                        2455956775120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858672,
                    "terminals": [
                        2455938939920,
                        2455956678496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875152,
                    "terminals": [
                        2455956838144,
                        2455956840112,
                        2455956848112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938858768,
                    "terminals": [
                        2455956693584,
                        2455956956352,
                        2455956913360,
                        2455938958288,
                        2455938911632,
                        2455956660128,
                        2455956928976,
                        2455956956640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875248,
                    "terminals": [
                        2455956820272,
                        2455956846432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2455938875344,
                    "terminals": [
                        2455956930464,
                        2455956934816
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 2455938957472,
                    "name": "Trigonometric function7",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "sin",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "sin",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455938957264,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455938957424,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938910384,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956652336,
                    "name": "Gain6",
                    "vars": {
                        "gain": [
                            0.25361815693042594
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.25361815693042594
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956652288,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956652192,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938902528,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956914032,
                    "name": "R2",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 100000.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956913984,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956913888,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956911392,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956685152,
                    "name": "Gain3",
                    "vars": {
                        "gain": [
                            0.06727430555555554
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.06727430555555554
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956685104,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956685008,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938884704,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956718016,
                    "name": "Sum4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+++",
                        "num_of_inputs": 3
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+++",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956717968,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956717872,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956717776,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956717920,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956695648,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455938957856,
                    "name": "Constant3",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                2.0943951023931953
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 2.0943951023931953,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                2.0943951023931953
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455938957760,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938910384,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956718208,
                    "name": "Termination5",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956718112,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938979728,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455938958048,
                    "name": "Termination3",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455938957952,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938958384,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956685536,
                    "name": "Sum8",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956685440,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956685344,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956685488,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938884704,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956653104,
                    "name": "E_d1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 8965,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.E_d1",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956653008,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938884848,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956718640,
                    "name": "Trigonometric function2",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "cos",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "cos",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956718592,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956718496,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938910384,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956685920,
                    "name": "Sum4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956685824,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956685728,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956685872,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938889856,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956653536,
                    "name": "Trigonometric function6",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "sin",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "sin",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956653488,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956653392,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956634448,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956719072,
                    "name": "Sum4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 3,
                        "out_size": 1,
                        "signs": "+++",
                        "num_of_inputs": 3
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "3",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956718976,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956719024,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956718928,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956718832,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938900224,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956719456,
                    "name": "Product111",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956719360,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956719264,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956719408,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938884848,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956653968,
                    "name": "Trigonometric function3",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "cos",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "cos",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956653824,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956653920,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956634448,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455938959440,
                    "name": "F2_CB4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "int",
                            "min": 0.0,
                            "max": 1.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "int",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "int",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455938959344,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938958384,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956686976,
                    "name": "F2_CB1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "int",
                            "min": 0.0,
                            "max": 1.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "int",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "int",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956686880,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938924256,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956654352,
                    "name": "Product3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "new_value_actual": "\u2715\u00f7",
                        "signs": "*/",
                        "num_of_terminals": 2,
                        "forced_type_double": true
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956654256,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956654160,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956654304,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938902528,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956687360,
                    "name": "Sum9",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+-",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+-",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956687264,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956687168,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956687312,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938902528,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956720224,
                    "name": "Q_signal",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Voltage droop.Q_signal",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956720128,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938900224,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956654784,
                    "name": "Logical operator3",
                    "vars": {
                        "operator": "NOT",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "inputs": 2,
                        "out_size": 1,
                        "num_of_inputs": 1
                    },
                    "comp_type": "gen_logic_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Logical operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "operator",
                            "value": "NOT",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 2,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956654736,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956654640,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938903872,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455938960208,
                    "name": "voltage_diff",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).BE1-25A Synchronizer.voltage_diff",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455938960112,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938889856,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956687792,
                    "name": "Gain13",
                    "vars": {
                        "gain": [
                            0.0026525823848649226
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0026525823848649226
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956687744,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956687648,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938889856,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956655456,
                    "name": "INV_sync OFF",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false
                    },
                    "comp_type": "gen_digital_probe",
                    "lib_fqn": "Signal Processing.Sinks.Digital Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).CB_control.INV_sync OFF",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956655360,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938903872,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956688224,
                    "name": "Bus Join1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 3,
                        "port_lables": [
                            "in",
                            "in1",
                            "in2"
                        ],
                        "i": 2,
                        "port_name": "in2",
                        "size": [
                            3
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 3,
                        "out_dimension": 3,
                        "types": [
                            "real",
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 3,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956688128,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956688176,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956688080,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956687984,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956688608,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956720992,
                    "name": "|E|",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).BE1-25A Synchronizer.|E|",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956720896,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938889856,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455938960880,
                    "name": "GCB ON",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false
                    },
                    "comp_type": "gen_digital_probe",
                    "lib_fqn": "Signal Processing.Sinks.Digital Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).CB_control.GCB ON",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455938960784,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938903872,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956721424,
                    "name": "Trigonometric function4",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "cos",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "cos",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956721280,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956721376,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938910384,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956655936,
                    "name": "Logical operator6",
                    "vars": {
                        "operator": "OR",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "inputs": 2,
                        "out_size": {
                            "_cls": "int32",
                            "value": 1
                        },
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_logic_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Logical operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "operator",
                            "value": "OR",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 2,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956655744,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                {
                                    "_cls": "int32",
                                    "value": 1
                                }
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956655888,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956655840,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938903872,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956721616,
                    "name": "Termination5",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956721520,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938924256,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956852896,
                    "name": "Termination4",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956852800,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938891056,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956951200,
                    "name": "Cc1",
                    "vars": {
                        "capacitance": 0.0008
                    },
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 0.0008,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956946896,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956951152,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938888512,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956656432,
                    "name": "Trigonometric function7",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "sin",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "sin",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956656384,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956656288,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956634448,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956820320,
                    "name": "Gain14",
                    "vars": {
                        "gain": [
                            15500000.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                15500000.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956820272,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956820176,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938884848,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956787600,
                    "name": "Gain4",
                    "vars": {
                        "gain": [
                            2.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                2.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956787456,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956787552,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938884848,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956951728,
                    "name": "Lb",
                    "vars": {
                        "inductance": 0.0002663962803081748
                    },
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.0002663962803081748,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956951680,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956951584,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956944544,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956820704,
                    "name": "Product3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956820608,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956820512,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956820656,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938889856,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956788032,
                    "name": "Gain14",
                    "vars": {
                        "gain": [
                            480.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                480.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956787984,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956787888,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938889856,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956853664,
                    "name": "ED_error",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.Outer voltage control loop.ED_error",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956853568,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938884416,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956624336,
                    "name": "Hold after connect1",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "input_terminals_feedthrough",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_dimensions",
                            "value": "inherit;inherit;inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nout = var;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nif ((connect==0)&&(INV_sync==1))\n    var = in;\nelse if (INV_sync==0)\n    var =0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_show_labels",
                            "value": "[('out', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nvar = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals",
                            "value": "real in;int connect;inherit INV_sync;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_feedthrough",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_show_labels",
                            "value": "[('in', True), ('connect', True), ('INV_sync', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real var;",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956624288,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956624192,
                            "name": "connect",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956624096,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956624240,
                            "name": "INV_sync",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938889856,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956853856,
                    "name": "Termination5",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0009,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956853760,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938891056,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956952256,
                    "name": "Cb1",
                    "vars": {
                        "capacitance": 0.0008
                    },
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 0.0008,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956952208,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956952112,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938888512,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956952496,
                    "name": "Rc1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.0003,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956952448,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956952352,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938888512,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956854240,
                    "name": "Product1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956854144,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956854048,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956854192,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956634448,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956952736,
                    "name": "Rc",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.20736,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956952592,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956952688,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956944544,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956657968,
                    "name": "Hold after connect3",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nout = var;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_dimensions",
                            "value": "inherit;inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nif (connect==0)\n    var = in;\nelse\n    var = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nvar = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_show_labels",
                            "value": "True",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real var;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals",
                            "value": "real in;int connect;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_feedthrough",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_show_labels",
                            "value": "True;True",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_feedthrough",
                            "value": "True;True",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956657920,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956657872,
                            "name": "connect",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956657776,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938889856,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956789088,
                    "name": "Pref_form",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "real",
                            "min": -2100000.0,
                            "max": 2100000.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "W",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": -2100000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 2100000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956788992,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956822192,
                    "name": "BE1-25A Synchronizer1",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "input_terminals_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals",
                            "value": "real del_Q;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_show_labels",
                            "value": "[('del_Q', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals",
                            "value": "real dV;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_feedthrough",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_show_labels",
                            "value": "[('dV', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "real Ts;real maxV_slip;real minV_slip;real maxQ_pds;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_feedthrough",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nif (dV>maxV_slip)\n{\n    del_Q = maxQ_pds;\n}\nelse if ((dV<=maxV_slip) && (dV>0))\n{\n    del_Q = maxQ_pds*dV/maxV_slip;\n}\nelse if ((dV<=0) && (dV>-1*(maxV_slip-minV_slip)))\n{\n    del_Q = 0;\n    //del_Q = maxQ_pds*dV/min_slip;\n}\nelse if ((dV <= (-1*(maxV_slip-minV_slip)))&&(dV > (-1*maxV_slip)))\n{\n    del_Q= maxQ_pds*(dV+(maxV_slip-minV_slip))/minV_slip;\n}\nelse if (dV <= (-1*maxV_slip))\n{\n    del_Q = -1*maxQ_pds;\n}\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956822144,
                            "name": "del_Q",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956822048,
                            "name": "dV",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938889856,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956953264,
                    "name": "Lb",
                    "vars": {
                        "inductance": 0.00044399380051362463
                    },
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.00044399380051362463,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956953216,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956953120,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956934720,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956855008,
                    "name": "Ppu",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Ppu",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956854912,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938884848,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956625872,
                    "name": "stay connected1",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "input_terminals",
                            "value": "inherit connect;inherit disconnect;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_feedthrough",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_show_labels",
                            "value": "[('connect', True), ('disconnect', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_feedthrough",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\naction = var;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "input_terminals_dimensions",
                            "value": "inherit;inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nif (connect==1)\n{\n    var = 1;\n}\nif(disconnect==0)\n{\n    var = 0;\n}\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals",
                            "value": "int action;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nvar = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_terminals_show_labels",
                            "value": "[('action', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "int var;",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956625680,
                            "name": "connect",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956625824,
                            "name": "action",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956625776,
                            "name": "disconnect",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938903872,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956658640,
                    "name": "INV_sync ON",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false
                    },
                    "comp_type": "gen_digital_probe",
                    "lib_fqn": "Signal Processing.Sinks.Digital Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).CB_control.INV_sync ON",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956658544,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938903872,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956789856,
                    "name": "E_q1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.E_q1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956789760,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938884848,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956953792,
                    "name": "Lc",
                    "vars": {
                        "inductance": 0.00044399380051362463
                    },
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.00044399380051362463,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956953744,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956953648,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956934720,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956790048,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956789952,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956790384,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956659024,
                    "name": "Product2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956658832,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956658976,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956658928,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938902528,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956626304,
                    "name": "Logical operator9",
                    "vars": {
                        "operator": "NOT",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "inputs": 2,
                        "out_size": 1,
                        "num_of_inputs": 1
                    },
                    "comp_type": "gen_logic_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Logical operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "operator",
                            "value": "NOT",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 2,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956626256,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956626160,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938903872,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956954032,
                    "name": "Rb1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.0003,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956953984,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956953888,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455938888512,
                    "target_cpu": null,
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956659216,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 3e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956659120,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2455956659552,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false,
                    "root_for_export": false,
                    "supported_platforms": [
                        "generic"
                    ]
                },
                {
                    "_cls": "Component",
                    "id": 2455956954272,
                    "name": "R1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 100000.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2455956954128,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2455956954224,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
