{
    "ver": "1.0",
    "_cls": "Model",
    "name": "singlemtinfbus_v2",
    "core_model_id": "ef131b6e-1a0e-11eb-875f-d89ef3221e8e",
    "vars": {
        "V_G": 13800,
        "Ts": 0.001,
        "Ts_gen": 2e-05,
        "sys_f": 60.0,
        "sys_w": 376.99111843077515,
        "ft2mi": 0.0001893939393939394,
        "Tfast": 0.0001,
        "Ts_gfeed": 0.0001,
        "Ts_gform": 0.0001,
        "Vgrid": 115000.0,
        "SCgrid": 100000000.0,
        "ratio_grid": 30.0,
        "Rgrid": 4.40588629826644,
        "Lgrid": 0.3506092915349784,
        "Sn_50MVA": 50000000.0,
        "V1_50MVA": 115000.0,
        "V2_50MVA": 13800.0,
        "Z_50MVA": 0.15,
        "Z_ratio_50MVA": 30.0,
        "R_50MVA": 0.0024986122674478858,
        "L_50MVA": 9.941662330859496e-05,
        "R1_50MVA": 1.9826488342198973,
        "R2_50MVA": 0.009516714404255507,
        "L1_50MVA": 0.07888709059537011,
        "L2_50MVA": 0.00037865803485777653,
        "Sn_500kVA_1": 500000.0,
        "V1_500kVA_1": 13800.0,
        "V2_500kVA_1": 480.0,
        "Z_500kVA_1": 0.05,
        "Z_ratio_500kVA_1": 4.9,
        "R_500kVA_1": 0.0049990002999000345,
        "L_500kVA_1": 3.248763733675078e-05,
        "R1_500kVA_1": 5.712057702677775,
        "R2_500kVA_1": 0.002303539338193936,
        "L1_500kVA_1": 0.03712167392646491,
        "L2_500kVA_1": 1.497030328477476e-05,
        "Sn_500kVA_2": 500000.0,
        "V1_500kVA_2": 13800.0,
        "V2_500kVA_2": 208.0,
        "Z_500kVA_2": 0.05,
        "Z_ratio_500kVA_2": 4.9,
        "Rm_500kVA_2": 100000.0,
        "Lm_500kVA_2": 200,
        "R_500kVA_2": 0.0049990002999000345,
        "L_500kVA_2": 3.248763733675078e-05,
        "R1_500kVA_2": 5.712057702677775,
        "R2_500kVA_2": 0.0004325534979497502,
        "L1_500kVA_2": 0.03712167392646491,
        "L2_500kVA_2": 2.8110902834743716e-06,
        "Sn_1MVA": 1000000.0,
        "V1_1MVA": 13800.0,
        "V2_1MVA": 480.0,
        "Z_1MVA": 0.0556,
        "Z_ratio_1MVA": 5.49,
        "Rm_1MVA": 100000.0,
        "Lm_1MVA": 200,
        "R_1MVA": 0.004981782864283685,
        "L_1MVA": 3.627404809795216e-05,
        "R1_1MVA": 2.846192186022555,
        "R2_1MVA": 0.0011478027719309608,
        "L1_1MVA": 0.02072408915932203,
        "L2_1MVA": 8.357540681768178e-06,
        "Sn_1500kVA": 1500000.0,
        "V1_1500kVA": 4160.0,
        "V2_1500kVA": 480.0,
        "Z_1500kVA": 0.0575,
        "Z_ratio_1500kVA": 5.04,
        "Rm_1500kVA": 100000.0,
        "Lm_1500kVA": 200,
        "R_1500kVA": 0.005595291609438678,
        "L_1500kVA": 3.740176934267644e-05,
        "R1_1500kVA": 0.19365975695260396,
        "R2_1500kVA": 0.000859436791209781,
        "L1_1500kVA": 0.001294520119073243,
        "L2_1500kVA": 5.744911771035101e-06,
        "Sn_2MVA_1": 2000000.0,
        "V1_2MVA_1": 4160.0,
        "V2_2MVA_1": 480.0,
        "Z_2MVA_1": 0.0575,
        "Z_ratio_2MVA_1": 5.7,
        "Rm_2MVA_1": 100000.0,
        "Lm_2MVA_1": 200,
        "R_2MVA_1": 0.004967984992733601,
        "L_2MVA_1": 3.755727001799555e-05,
        "R1_2MVA_1": 0.12896094163537591,
        "R2_2MVA_1": 0.0005723118711629108,
        "L1_2MVA_1": 0.0009749266380351357,
        "L2_2MVA_1": 4.326597506073088e-06,
        "Sn_2MVA_2": 2000000.0,
        "V1_2MVA_2": 13800.0,
        "V2_2MVA_2": 480.0,
        "Z_2MVA_2": 0.0575,
        "Z_ratio_2MVA_2": 5.7,
        "Rm_2MVA_2": 100000.0,
        "Lm_2MVA_2": 200,
        "R_2MVA_2": 0.004967984992733601,
        "L_2MVA_2": 3.755727001799555e-05,
        "R1_2MVA_2": 1.4191545930242804,
        "R2_2MVA_2": 0.0005723118711629108,
        "L1_2MVA_2": 0.010728609753340609,
        "L2_2MVA_2": 4.326597506073088e-06,
        "Sn_2500kVA_1": 2500000.0,
        "V1_2500kVA_1": 13800.0,
        "V2_2500kVA_1": 480.0,
        "Z_2500kVA_1": 0.0556,
        "Z_ratio_2500kVA_1": 5.52,
        "Rm_2500kVA_1": 100000.0,
        "Lm_2500kVA_1": 200,
        "R_2500kVA_1": 0.004955570562239621,
        "L_2500kVA_1": 3.6280363337771455e-05,
        "R1_2500kVA_1": 1.132486629447496,
        "R2_2500kVA_1": 0.0004567053830160035,
        "L1_2500kVA_1": 0.008291078872854235,
        "L2_2500kVA_1": 3.343598285209017e-06,
        "Sn_2500kVA_2": 2500000.0,
        "V1_2500kVA_2": 13800.0,
        "V2_2500kVA_2": 480.0,
        "Z_2500kVA_2": 0.0575,
        "Z_ratio_2500kVA_2": 6.6,
        "Rm_2500kVA_2": 100000.0,
        "Lm_2500kVA_2": 200,
        "R_2500kVA_2": 0.004306904658554855,
        "L_2500kVA_2": 3.770058412089843e-05,
        "R1_2500kVA_2": 0.9842483078102239,
        "R2_2500kVA_2": 0.00039692433333241543,
        "L1_2500kVA_2": 0.008615639087980676,
        "L2_2500kVA_2": 3.474485832581999e-06,
        "Sn_3750kVA": 3750000.0,
        "V1_3750kVA": 13800.0,
        "V2_3750kVA": 4160.0,
        "Z_3750kVA": 0.0475,
        "Z_ratio_3750kVA": 11.4,
        "Rm_3750kVA": 100000.0,
        "Lm_3750kVA": 200,
        "R_3750kVA": 0.002075364008227546,
        "L_3750kVA": 3.137892185932018e-05,
        "R1_3750kVA": 0.3161858573814831,
        "R2_3750kVA": 0.009577445168208697,
        "L1_3750kVA": 0.004780641503111148,
        "L2_3750kVA": 0.00014480828536764037,
        "Sn_5MVA": 5000000.0,
        "V1_5MVA": 13800.0,
        "V2_5MVA": 480.0,
        "Z_5MVA": 0.055,
        "Z_ratio_5MVA": 5.44,
        "Rm_5MVA": 100000.0,
        "Lm_5MVA": 200,
        "R_5MVA": 0.0049718429501552355,
        "L_5MVA": 3.5871966641318824e-05,
        "R1_5MVA": 0.5681026628565378,
        "R2_5MVA": 0.00022910252314315324,
        "L1_5MVA": 0.004098874396303654,
        "L2_5MVA": 1.6529802228319714e-06,
        "R1_cable11": 0.2685,
        "X1_cable11": 0.207,
        "R0_cable11": 2.1408,
        "X0_cable11": 1.582,
        "B_cable11": 0.0003087587,
        "L0_cable11": 0.004196385332856308,
        "L1_cable11": 0.0005490845536670389,
        "C0_cable11": 8.190078887937932e-07,
        "R_cable11": [
            [
                2.1408,
                0.0,
                0.0
            ],
            [
                0.0,
                0.2685,
                0.0
            ],
            [
                0.0,
                0.0,
                0.2685
            ]
        ],
        "L_cable11": [
            [
                0.004196385332856308,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0005490845536670389,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0005490845536670389
            ]
        ],
        "C_cable11": [
            [
                8.190078887937932e-07,
                0.0,
                0.0
            ],
            [
                0.0,
                8.190078887937932e-07,
                0.0
            ],
            [
                0.0,
                0.0,
                8.190078887937932e-07
            ]
        ],
        "R1_cable13": 0.1206,
        "X1_cable13": 0.1878,
        "R0_cable13": 1.8354,
        "X0_cable13": 1.2165,
        "B_cable13": 0.0003840177,
        "L0_cable13": 0.003226866471188178,
        "L1_cable13": 0.0004981549718776324,
        "C0_cable13": 1.0186385864963423e-06,
        "R_cable13": [
            [
                1.8354,
                0.0,
                0.0
            ],
            [
                0.0,
                0.1206,
                0.0
            ],
            [
                0.0,
                0.0,
                0.1206
            ]
        ],
        "L_cable13": [
            [
                0.003226866471188178,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0004981549718776324,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0004981549718776324
            ]
        ],
        "C_cable13": [
            [
                1.0186385864963423e-06,
                0.0,
                0.0
            ],
            [
                0.0,
                1.0186385864963423e-06,
                0.0
            ],
            [
                0.0,
                0.0,
                1.0186385864963423e-06
            ]
        ],
        "l_U_L1": 0.5681818181818182,
        "l_U_L2": 0.0946969696969697,
        "l_U_L3": 0.0946969696969697,
        "l_U_L4": 0.0946969696969697,
        "l_F1L1": 0.3409090909090909,
        "l_F1L2": 1.0416666666666667,
        "l_F1L3": 0.1893939393939394,
        "l_F1L4": 0.5681818181818182,
        "l_F1L5": 0.5681818181818182,
        "l_F1L6": 0.2840909090909091,
        "l_F1L7": 0.3787878787878788,
        "l_F1L8": 0.1893939393939394,
        "l_F1L9": 0.3787878787878788,
        "l_F1DG": 0.3787878787878788,
        "l_F2L0": 0.001893939393939394,
        "l_F2L1": 1.0416666666666667,
        "l_F2L2": 0.3787878787878788,
        "l_F2L3": 0.5681818181818182,
        "l_F2L4": 0.2840909090909091,
        "l_F2L5": 0.2840909090909091,
        "l_F2L6": 0.2840909090909091,
        "l_F3L1": 0.4734848484848485,
        "l_F3L2": 0.3787878787878788,
        "l_F3L3": 0.3787878787878788,
        "l_F3L4": 0.2840909090909091,
        "l_F3LNGG": 0.3787878787878788,
        "L_inv_ess": 0.000133,
        "L_grid_ess": 8e-05,
        "K": 10,
        "T1": 0.0001,
        "T2": 0.0,
        "T3": 0.5001,
        "T4": 0.025,
        "T5": 0.0009,
        "T6": 0.00574,
        "Pm0": 0.0005,
        "Tmax": 1.1,
        "Tmin": 0,
        "Td": 0.024,
        "dummy": 12.48,
        "coeff1": 0.08012820512820512,
        "coeff2": 0.08012820512820512,
        "coeff3": 1.0,
        "coeff4": -0.8397435897435898,
        "numTF4d": [
            18.214285714285715,
            -17.5
        ],
        "denTF4d": [
            1.0,
            -0.28571428571428564
        ],
        "numTF3d": [
            0.08012820512820512,
            0.08012820512820512
        ],
        "denTF3d": [
            1.0,
            -0.8397435897435898
        ],
        "numTF1d": [
            1001.1999999999999,
            2.0,
            -999.1999999999999
        ],
        "denTF1d": [
            1.2,
            2.0,
            0.8
        ],
        "f": 60.0,
        "pms": 2.0,
        "Sb_gen1": 3500000.0,
        "Vn_gen1": 13800.0,
        "Rs_pu_gen1": 0.008979,
        "Lls_pu_gen1": 0.05,
        "Lmd_pu_gen1": 2.35,
        "Lmq_pu_gen1": 1.72,
        "Rf_pu_gen1": 0.00206,
        "Llfd_pu_gen1": 0.511,
        "Rkd_pu_gen1": 0.2826,
        "Rkq_pu_gen1": 0.02545,
        "Llkd_pu_gen1": 3.738,
        "Llkq_pu_gen1": 0.2392,
        "Ns_fd_gen1": 1.0,
        "Ns_kd_gen1": 1.0,
        "Ns_kq_gen1": 1.0,
        "H_gen1": 0.3468,
        "Fpu_gen1": 0.009238,
        "Vb_gen1": 11267.65281680262,
        "wb_gen1": 376.99111843077515,
        "wmb_gen1": 188.49555921538757,
        "Zb_gen1": 54.41142857142857,
        "Trq_b_gen1": 18568.076694054456,
        "Fb_gen1": 98.50670631893951,
        "Lb_gen1": 0.14433079696390738,
        "Rs_gen1": 0.48856021714285713,
        "Lls_gen1": 0.007216539848195369,
        "Lmd_gen1": 0.33917737286518235,
        "Lmq_gen1": 0.24824897077792069,
        "Rkd_gen1": 15.376669714285716,
        "Rkq_gen1": 1.3847708571428572,
        "Llkd_gen1": 0.5395085190510858,
        "Llkq_gen1": 0.03452392663376665,
        "F_gen1": 0.9100049529743631,
        "J_gen1": 68.32425150281645,
        "Lsfd_gen1": 0.22611824857678822,
        "ifn_gen1": 132.18029755999268,
        "ifb_gen1": 310.6236992659828,
        "Vfb_gen1": 11267.652816802616,
        "Zfb_gen1": 36.274285714285696,
        "Lfb_gen1": 0.09622053130927154,
        "Rf_gen1": 0.07472502857142854,
        "Llfd_gen1": 0.049168691499037756,
        "Rf_prime_gen1": 0.11208754285714281,
        "Llfd_prime_gen1": 0.07375303724855664,
        "Tr_gen1": 0.002,
        "Ka_gen1": 200,
        "Ta_gen1": 0.002,
        "Ke_gen1": 1.0,
        "Te_gen1": 1e-08,
        "Tb_gen1": 1e-12,
        "Tc_gen1": 1e-12,
        "Kf_gen1": 0,
        "Tf_gen1": 1e-12,
        "Efmin_gen1": -0.1,
        "Efmax_gen1": 5.0,
        "Vt0_gen1": 0.0,
        "Vf0_gen1": 0.0,
        "Const_gen1": 0.0,
        "Sb_gen2": 4000000.0,
        "Vn_gen2": 13800.0,
        "Rs_pu_gen2": 0.008979,
        "Lls_pu_gen2": 0.05,
        "Lmd_pu_gen2": 2.35,
        "Lmq_pu_gen2": 1.72,
        "Rf_pu_gen2": 0.00206,
        "Llfd_pu_gen2": 0.511,
        "Rkd_pu_gen2": 0.2826,
        "Rkq_pu_gen2": 0.02545,
        "Llkd_pu_gen2": 3.738,
        "Llkq_pu_gen2": 0.2392,
        "Ns_fd_gen2": 1.0,
        "Ns_kd_gen2": 1.0,
        "Ns_kq_gen2": 1.0,
        "H_gen2": 0.3468,
        "Fpu_gen2": 0,
        "Vb_gen2": 11267.65281680262,
        "wb_gen2": 376.99111843077515,
        "wmb_gen2": 188.49555921538757,
        "Zb_gen2": 47.61,
        "Trq_b_gen2": 21220.65907891938,
        "Fb_gen2": 112.57909293593087,
        "Lb_gen2": 0.12628944734341896,
        "Rs_gen2": 0.42749018999999994,
        "Lls_gen2": 0.006314472367170948,
        "Lmd_gen2": 0.2967802012570346,
        "Lmq_gen2": 0.2172178494306806,
        "Rkd_gen2": 13.454586,
        "Rkq_gen2": 1.2116745,
        "Llkd_gen2": 0.47206995416970005,
        "Llkq_gen2": 0.030208435804545814,
        "F_gen2": 0.0,
        "J_gen2": 78.08485886036166,
        "Lsfd_gen2": 0.1978534675046897,
        "ifn_gen2": 151.06319721142017,
        "ifb_gen2": 354.9985134468374,
        "Vfb_gen2": 11267.652816802618,
        "Zfb_gen2": 31.739999999999995,
        "Lfb_gen2": 0.08419296489561263,
        "Rf_gen2": 0.0653844,
        "Llfd_gen2": 0.04302260506165806,
        "Rf_prime_gen2": 0.09807659999999999,
        "Llfd_prime_gen2": 0.06453390759248709,
        "Tr_gen2": 0.001,
        "Ka_gen2": 20.0,
        "Ta_gen2": 0.002,
        "Ke_gen2": 1.0,
        "Te_gen2": 0.001,
        "Tb_gen2": 0.0,
        "Tc_gen2": 0.0,
        "Kf_gen2": 0,
        "Tf_gen2": 0.001,
        "Efmin_gen2": -5.0,
        "Efmax_gen2": 5.0,
        "Vt0_gen2": 0.0,
        "Vf0_gen2": 0.0,
        "Const_gen2": 0.0,
        "dummy_gain_exciter": 0.01,
        "Rl": 0.1,
        "Ll": 0.01,
        "Rl_mach": 0.1,
        "Ll_mach": 0.01,
        "Rl_shunt": 4761.0,
        "load": 0.196837209302326,
        "cb_init_cond_time": 0.101,
        "time_flag_delay": 0.2,
        "configF1_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.101",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.102",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.103",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.104",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.105",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.106",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.107",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.108",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.109",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.110",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.111",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.112",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.113",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.114",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.115",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.116",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.117",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.118",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.119",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.120",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.121",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.122",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.123",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.124",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.125",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.126",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.127",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.128",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB15": {
            "port": 502,
            "ip_addr": "192.168.10.129",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB16": {
            "port": 502,
            "ip_addr": "192.168.10.130",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB17": {
            "port": 502,
            "ip_addr": "192.168.10.131",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB18": {
            "port": 502,
            "ip_addr": "192.168.10.132",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB19": {
            "port": 502,
            "ip_addr": "192.168.10.133",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.134",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.135",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.136",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.137",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.138",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.139",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.140",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.141",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.142",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "dms_config": {
            "port": 502,
            "ip_addr": "192.168.10.54",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "0,1,2,7,3,8,4,9,5,10,6,11,12,13,14,15",
            "holding_register_output_addresses": "",
            "input_register_adresses": ""
        },
        "configCHP": {
            "port": 502,
            "ip_addr": "192.168.10.55",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001",
            "input_register_adresses": "0,1,2,3,4"
        },
        "Rm_utility_transfo1": 100000.0,
        "Lm_utility_transfo1": 200,
        "Rm_feeder1_transfo1": 100000.0,
        "Lm_feeder1_transfo1": 200,
        "Rm_feeder1_transfo2": 100000.0,
        "Lm_feeder1_transfo2": 200,
        "Rm_feeder1_transfo3": 100000.0,
        "Lm_feeder1_transfo3": 200,
        "Rm_feeder1_transfo4": 100000.0,
        "Lm_feeder1_transfo4": 200,
        "Rm_feeder1_transfo5": 100000.0,
        "Lm_feeder1_transfo5": 200,
        "Rm_feeder1_transfo6": 100000.0,
        "Lm_feeder1_transfo6": 200,
        "Rm_feeder1_transfo7": 100000.0,
        "Lm_feeder1_transfo7": 200,
        "sys_cpu_exec_rate_1": 0.0005,
        "sys_cpu_exec_rate_2": 0.05
    },
    "dev_partitions": [
        {
            "_cls": "DevPartition",
            "name": "hil0",
            "dev_id": "0",
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 15,
                        "active_fuses": false,
                        "sys_clk_freq": 150000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 8,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 1,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_3d_lut": false,
                        "forward_voltage_drop": true,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 16,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": true,
                        "hssl_ext_reset": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_3d_lut_latency_fixed": 58,
                        "sg_channel_latency": 42,
                        "lut_channel_latency": 61,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "ext_cpu_app_num": 8,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ],
                        "pwr_rail_oc_ind": [
                            [],
                            []
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg4",
                                "exec_rates_no": 2,
                                "cm_baseaddr": 2155872256,
                                "indep_irq_per_er": false
                            }
                        ],
                        "user_sp_cpu": [
                            {
                                "cpu_type": "arm_a9",
                                "cpu_cfg": "arm_cfg2",
                                "exec_rates_no": 4,
                                "cm_baseaddr": 2155872512,
                                "indep_irq_per_er": false
                            }
                        ],
                        "comm_cpu": [
                            {
                                "cpu_type": "mb_v9",
                                "cpu_cfg": "mb_cfg6",
                                "exec_rates_no": 1,
                                "cm_baseaddr": 2155872768,
                                "DEF_SAMPLE_TIME": 1,
                                "comm_dmem_size": 65536,
                                "comm_dmem_addr": 0,
                                "eth_ve_max_input_size": 350,
                                "bytes_used_by_eth_ve_module": 2048,
                                "cache_line_len": 16
                            }
                        ],
                        "host_cpu": [
                            {
                                "cpu_type": "arm_a9_linux"
                            }
                        ]
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 5,
                        "exc_id": 6,
                        "exc_addr": 7,
                        "cm_en": 8192,
                        "curr_cnt": 40,
                        "max_cnt": 48
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 0,
                            "exc_occurred": 5,
                            "exc_id": 6,
                            "exc_addr": 7,
                            "cm_en": 8192,
                            "curr_cnt": 40,
                            "max_cnt": 48
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        },
                        "cm_cfg3": {
                            "t_violation": 0,
                            "cm_en": 8192,
                            "exc_occurred": 20,
                            "exc_id": 24,
                            "exc_addr": 28,
                            "curr_cnt": 160,
                            "max_cnt": 192
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 4
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        },
                        "cm_cfg3": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "pwr_rail_oc_ignore_modulo": 30,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst_n": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_before_load": 53,
                        "cu_ext_app_status": 54,
                        "cu_cpu_sp_init_done": 56,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        " cu_cpu_cfg": 80,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_en": 104,
                        "cu_system_irq_ack": 112,
                        "tmr_violation": 2097152,
                        "tmr_clr": 2097156,
                        "tmr_exception_occurred": 2097157,
                        "tmr_exception_id": 2097158,
                        "tmr_exception_addr": 2097159,
                        "tmr_en": 2097160,
                        "tmr_cnt_modulo": 2097168,
                        "tmr_stop": 2097184,
                        "tmr_curr_cnt": 2097192,
                        "tmr_max_cnt": 2097200,
                        "tmr_cnt_timeout_modulo": 2097208
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536,
                        "tmr_offset": 64
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "capture_trigger_baseaddr": 16,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_3d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "lut_angle_seg_max": 23,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59,
                        "lut_angle": 60,
                        "lut_angle_segment": 61
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_3D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "no_of_el_x": 224,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 384,
                        "start": 256,
                        "table_toggle": 272,
                        "max_addr_z": 288,
                        "in_sf_z": 320,
                        "in_offset_z": 352
                    },
                    "MS_3D_LUT_MEM_MAP": {
                        "lut_3d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_fvd_srcs_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_spc_fvd_srcs": [
                            16,
                            32,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            112,
                            128,
                            320
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            128,
                            144,
                            384
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            144,
                            160,
                            512
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            16,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            192,
                            544
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            200,
                            552
                        ],
                        "mvm_constant_1": [
                            169,
                            201,
                            553
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            208,
                            560
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            272,
                            816
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 48,
                        "fsm_sw_gds": 49,
                        "fsm_sup_ctrl_mode": 50,
                        "fsm_sup_ctrl_val": 51,
                        "fsm_gds_disc_en": 52,
                        "fsm_gds_disc_inv_mask": 53,
                        "fsm_gds1_disc_mv_addr": 54,
                        "fsm_gds2_disc_mv_addr": 55,
                        "fsm_gds3_disc_mv_addr": 56,
                        "fsm_gds4_disc_mv_addr": 57,
                        "fsm_gds5_disc_mv_addr": 58,
                        "fsm_gds6_disc_mv_addr": 59,
                        "fsm_fvd_val1": 60,
                        "fsm_fvd_val2": 61,
                        "fsm_fvd_val3": 62,
                        "fsm_fvd_val4": 63,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.2",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 2,
                    "simulation_method": "exact",
                    "simulation_time_step": "4e-6",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": false,
                    "enb_dep_sw_detect": false,
                    "code_section": "external memory",
                    "data_section": "external memory",
                    "user_cpu_optimization": "medium",
                    "user_real_type_precision": "double precision",
                    "user_cpu_part_option": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 0.0005,
                    "sys_sp_rate_2": 0.05,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false,
                    "matrix_based_reduction": true
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 1720646090824,
                    "terminals": [
                        1720713705344,
                        1720646153384,
                        1720646255728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058056,
                    "terminals": [
                        1720713668144,
                        1720713559120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646090880,
                    "terminals": [
                        1720713595928,
                        1720713733232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058112,
                    "terminals": [
                        1720713669824,
                        1720713661912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646090936,
                    "terminals": [
                        1720713595536,
                        1720713584824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058168,
                    "terminals": [
                        1720646152432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646090992,
                    "terminals": [
                        1720646162920,
                        1720646298984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058224,
                    "terminals": [
                        1720646066976,
                        1720646066752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091048,
                    "terminals": [
                        1720713604288,
                        1720713683184,
                        1720713558280,
                        1720646203320,
                        1720713724872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058280,
                    "terminals": [
                        1720646214936,
                        1720713667192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058336,
                    "terminals": [
                        1720713702928,
                        1720713626792,
                        1720646211680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091160,
                    "terminals": [
                        1720713628864,
                        1720713620448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058392,
                    "terminals": [
                        1720646246528,
                        1720713675328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091216,
                    "terminals": [
                        1720713626344,
                        1720713733624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058448,
                    "terminals": [
                        1720713691936,
                        1720713669040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091272,
                    "terminals": [
                        1720646272896,
                        1720713640088,
                        1720646173304,
                        1720713715328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058504,
                    "terminals": [
                        1720713741144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091328,
                    "terminals": [
                        1720713715384,
                        1720713596264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058560,
                    "terminals": [
                        1720646239288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091384,
                    "terminals": [
                        1720646297864,
                        1720713732280,
                        1720646153328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058616,
                    "terminals": [
                        1720713566080,
                        1720646162584,
                        1720713684528,
                        1720646299096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091440,
                    "terminals": [
                        1720646268352,
                        1720713684192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058672,
                    "terminals": [
                        1720713668816,
                        1720713706464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091496,
                    "terminals": [
                        1720713596320,
                        1720713635936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058728,
                    "terminals": [
                        1720713638352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091552,
                    "terminals": [
                        1720646238616,
                        1720646295736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058784,
                    "terminals": [
                        1720713611136,
                        1720646234856,
                        1720713675496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091608,
                    "terminals": [
                        1720646064168,
                        1720646189184,
                        1720646298368,
                        1720713667864,
                        1720646189352,
                        1720646241080,
                        1720646296408,
                        1720713734016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058840,
                    "terminals": [
                        1720646172800,
                        1720713724816,
                        1720713662248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091664,
                    "terminals": [
                        1720713576576,
                        1720713576968,
                        1720713588072,
                        1720713636216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058896,
                    "terminals": [
                        1720713678408,
                        1720713669096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091720,
                    "terminals": [
                        1720646203936,
                        1720713611248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646058952,
                    "terminals": [
                        1720646068320,
                        1720646210224,
                        1720713699568,
                        1720713659224,
                        1720713699680,
                        1720646274520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091776,
                    "terminals": [
                        1720646239848,
                        1720713660512,
                        1720646272616,
                        1720713703152,
                        1720646066472,
                        1720646248824,
                        1720713635208,
                        1720646248376,
                        1720713712080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059008,
                    "terminals": [
                        1720713578368,
                        1720713675720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091832,
                    "terminals": [
                        1720713621120,
                        1720713638744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059064,
                    "terminals": [
                        1720713592904,
                        1720646068824,
                        1720713627800,
                        1720646069664,
                        1720713593296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091888,
                    "terminals": [
                        1720713626064,
                        1720713618544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059120,
                    "terminals": [
                        1720646211848,
                        1720713724592,
                        1720646256064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646091944,
                    "terminals": [
                        1720646162696,
                        1720646280360,
                        1720713677288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059176,
                    "terminals": [
                        1720713675776,
                        1720646202144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092000,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646059232,
                    "terminals": [
                        1720713653384,
                        1720646248264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092056,
                    "terminals": [
                        1720713695016,
                        1720646202984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059288,
                    "terminals": [
                        1720713704672,
                        1720713650528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646141264,
                    "terminals": [
                        1720646202368,
                        1720713579768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092112,
                    "terminals": [
                        1720713626848,
                        1720713584880,
                        1720713584936,
                        1720713612088,
                        1720646238560,
                        1720713585048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059344,
                    "terminals": [
                        1720713653328,
                        1720713693560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092168,
                    "terminals": [
                        1720713595872,
                        1720713604848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059400,
                    "terminals": [
                        1720646300560,
                        1720713566136,
                        1720713564904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646141376,
                    "terminals": [
                        1720713580440,
                        1720646267736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092224,
                    "terminals": [
                        1720713627464,
                        1720646249440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059456,
                    "terminals": [
                        1720646203264,
                        1720713670160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646141432,
                    "terminals": [
                        1720646282152,
                        1720713628584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092280,
                    "terminals": [
                        1720713712696,
                        1720713604960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059512,
                    "terminals": [
                        1720713580048,
                        1720713612704,
                        1720646153160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092336,
                    "terminals": [
                        1720646273288,
                        1720713596376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059568,
                    "terminals": [
                        1720646300168,
                        1720713638296,
                        1720646270648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646141544,
                    "terminals": [
                        1720646279688,
                        1720713625728,
                        1720713640144,
                        1720646282992,
                        1720713636608,
                        1720646302520,
                        1720713628528,
                        1720713588128,
                        1720713549248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092392,
                    "terminals": [
                        1720646296240,
                        1720646273232,
                        1720646282208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059624,
                    "terminals": [
                        1720713735080,
                        1720713660344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092448,
                    "terminals": [
                        1720646204384,
                        1720646068208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059680,
                    "terminals": [
                        1720713593856,
                        1720646065344,
                        1720713601600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092504,
                    "terminals": [
                        1720646249888,
                        1720646213304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059736,
                    "terminals": [
                        1720646299264,
                        1720646070168,
                        1720646064112,
                        1720646162808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092560,
                    "terminals": [
                        1720713628416,
                        1720646203600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059792,
                    "terminals": [
                        1720713556488,
                        1720713659840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646141768,
                    "terminals": [
                        1720646153216,
                        1720713694736,
                        1720646281312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092616,
                    "terminals": [
                        1720646272840,
                        1720646257912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059848,
                    "terminals": [
                        1720713686656,
                        1720713725264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646141824,
                    "terminals": [
                        1720713634816,
                        1720713725600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092672,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646059904,
                    "terminals": [
                        1720713732616,
                        1720646211736,
                        1720646258248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092728,
                    "terminals": [
                        1720713585664,
                        1720646239792,
                        1720646202424,
                        1720646235752,
                        1720646155400,
                        1720646281368,
                        1720646064840,
                        1720646066416,
                        1720713620784,
                        1720646240688,
                        1720646214600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646059960,
                    "terminals": [
                        1720713684584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092784,
                    "terminals": [
                        1720713628472,
                        1720713576800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060016,
                    "terminals": [
                        1720713659560,
                        1720646302408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646141992,
                    "terminals": [
                        1720646172744,
                        1720713732336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092840,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646060072,
                    "terminals": [
                        1720713685312,
                        1720713678072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092896,
                    "terminals": [
                        1720713627856,
                        1720713601264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060128,
                    "terminals": [
                        1720646210112,
                        1720713691600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142104,
                    "terminals": [
                        1720713637224,
                        1720713558000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646092952,
                    "terminals": [
                        1720646281872,
                        1720646257352,
                        1720713707472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093008,
                    "terminals": [
                        1720646064784,
                        1720713651088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060240,
                    "terminals": [
                        1720713595144,
                        1720713612760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142216,
                    "terminals": [
                        1720646258304,
                        1720713713312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093064,
                    "terminals": [
                        1720713634536,
                        1720713735528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060296,
                    "terminals": [
                        1720713557664,
                        1720646162640,
                        1720646280304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142272,
                    "terminals": [
                        1720713694232,
                        1720713734688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093120,
                    "terminals": [
                        1720713701472,
                        1720713727168,
                        1720713577752,
                        1720646161296,
                        1720646161352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060352,
                    "terminals": [
                        1720646234240,
                        1720646297248,
                        1720713712752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142328,
                    "terminals": [
                        1720646280080,
                        1720646209888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093176,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646060408,
                    "terminals": [
                        1720646065008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142384,
                    "terminals": [
                        1720713580104,
                        1720646191200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093232,
                    "terminals": [
                        1720646301568,
                        1720713637280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060464,
                    "terminals": [
                        1720713661632,
                        1720646280640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093288,
                    "terminals": [
                        1720646214656,
                        1720713617648,
                        1720646064896,
                        1720646214432,
                        1720713653048,
                        1720713712416,
                        1720646155680,
                        1720646239680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060520,
                    "terminals": [
                        1720713733288,
                        1720713587008,
                        1720646211568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142496,
                    "terminals": [
                        1720713579712,
                        1720713594864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093344,
                    "terminals": [
                        1720646161632,
                        1720713627128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060576,
                    "terminals": [
                        1720713588408,
                        1720713653720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093400,
                    "terminals": [
                        1720713741480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060632,
                    "terminals": [
                        1720646163088,
                        1720646299208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142608,
                    "terminals": [
                        1720646163144,
                        1720646152264,
                        1720646064224,
                        1720646298872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093456,
                    "terminals": [
                        1720713641544,
                        1720713634928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060688,
                    "terminals": [
                        1720713641880,
                        1720646066360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093512,
                    "terminals": [
                        1720713651592,
                        1720713636552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060744,
                    "terminals": [
                        1720713567816,
                        1720713653608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093568,
                    "terminals": [
                        1720713638072,
                        1720646250224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060800,
                    "terminals": [
                        1720713711968,
                        1720713735024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093624,
                    "terminals": [
                        1720713669152,
                        1720713596208,
                        1720646279632,
                        1720646153888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060856,
                    "terminals": [
                        1720646234296,
                        1720713713368,
                        1720713693952,
                        1720713724256,
                        1720646303696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142832,
                    "terminals": [
                        1720646280192,
                        1720713629648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093680,
                    "terminals": [
                        1720646160960,
                        1720713602384,
                        1720646241248,
                        1720713602160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060912,
                    "terminals": [
                        1720646191256,
                        1720713595200,
                        1720713558224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142888,
                    "terminals": [
                        1720713592960,
                        1720713635544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093736,
                    "terminals": [
                        1720646255448,
                        1720646212072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646060968,
                    "terminals": [
                        1720646268464,
                        1720713637560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646142944,
                    "terminals": [
                        1720713627744,
                        1720713725544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093792,
                    "terminals": [
                        1720713596824,
                        1720713629592,
                        1720713715048,
                        1720646272112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061024,
                    "terminals": [
                        1720646247704,
                        1720646239568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143000,
                    "terminals": [
                        1720713711744,
                        1720713626400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093848,
                    "terminals": [
                        1720713634256,
                        1720646280696,
                        1720713677680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061080,
                    "terminals": [
                        1720646204048,
                        1720646068264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143056,
                    "terminals": [
                        1720646235416,
                        1720713559456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093904,
                    "terminals": [
                        1720713638016,
                        1720713628136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061136,
                    "terminals": [
                        1720713733904,
                        1720646175544,
                        1720646268408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143112,
                    "terminals": [
                        1720713604512,
                        1720713595480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646093960,
                    "terminals": [
                        1720646155792,
                        1720646064728,
                        1720713603224,
                        1720713617704,
                        1720646247760,
                        1720646190472,
                        1720646214544,
                        1720713661408,
                        1720646239736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061192,
                    "terminals": [
                        1720713692552,
                        1720713694680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143168,
                    "terminals": [
                        1720646298704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094016,
                    "terminals": [
                        1720713638408,
                        1720713691656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061248,
                    "terminals": [
                        1720713604904,
                        1720646238896,
                        1720646211792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143224,
                    "terminals": [
                        1720713684696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094072,
                    "terminals": [
                        1720713641096,
                        1720713637672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061304,
                    "terminals": [
                        1720713636272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143280,
                    "terminals": [
                        1720713611472,
                        1720646202480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094128,
                    "terminals": [
                        1720646065176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061360,
                    "terminals": [
                        1720646248488,
                        1720713660456,
                        1720713678016,
                        1720646271720,
                        1720713726272,
                        1720713733008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094184,
                    "terminals": [
                        1720646297528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061416,
                    "terminals": [
                        1720713740976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094240,
                    "terminals": [
                        1720713691320,
                        1720713567088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061472,
                    "terminals": [
                        1720713627520,
                        1720646176720,
                        1720713734352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143448,
                    "terminals": [
                        1720713700016,
                        1720713558336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061528,
                    "terminals": [
                        1720713701024,
                        1720713732560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143504,
                    "terminals": [
                        1720713638968,
                        1720713725656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061584,
                    "terminals": [
                        1720713700744,
                        1720713699512,
                        1720713725936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143560,
                    "terminals": [
                        1720713618208,
                        1720713587064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094408,
                    "terminals": [
                        1720646282880,
                        1720713691992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061640,
                    "terminals": [
                        1720713613208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094464,
                    "terminals": [
                        1720646269472,
                        1720713650808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061696,
                    "terminals": [
                        1720713734408,
                        1720713702592,
                        1720646246864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143672,
                    "terminals": [
                        1720713587344,
                        1720713595424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094520,
                    "terminals": [
                        1720646070112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061752,
                    "terminals": [
                        1720713667080,
                        1720713567760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061808,
                    "terminals": [
                        1720646192600,
                        1720646201528,
                        1720713636944,
                        1720713702536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143784,
                    "terminals": [
                        1720646249608,
                        1720646279912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094632,
                    "terminals": [
                        1720646258192,
                        1720713595816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646061864,
                    "terminals": [
                        1720713638464,
                        1720713658720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094688,
                    "terminals": [
                        1720713639080,
                        1720713610072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143896,
                    "terminals": [
                        1720713565744,
                        1720713578312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094744,
                    "terminals": [
                        1720713678688,
                        1720713726328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646143952,
                    "terminals": [
                        1720713548072,
                        1720646153272,
                        1720713670104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646094800,
                    "terminals": [
                        1720646248208,
                        1720646248880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646045768,
                    "terminals": [
                        1720713559064,
                        1720713635880,
                        1720713678352,
                        1720713578088,
                        1720646282936,
                        1720646273792,
                        1720646190864,
                        1720646302576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646111360,
                    "terminals": [
                        1720713641152,
                        1720713705680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646045824,
                    "terminals": [
                        1720646192936,
                        1720713676112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646045880,
                    "terminals": [
                        1720646214992,
                        1720713550928,
                        1720713588464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646111472,
                    "terminals": [
                        1720646211400,
                        1720713733344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646045936,
                    "terminals": [
                        1720646201864,
                        1720646237600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646045992,
                    "terminals": [
                        1720713692328,
                        1720646210168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046048,
                    "terminals": [
                        1720646065120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646111640,
                    "terminals": [
                        1720646239232,
                        1720646216728,
                        1720646066248,
                        1720646250280,
                        1720713732952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046104,
                    "terminals": [
                        1720646280976,
                        1720713596152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046160,
                    "terminals": [
                        1720713676448,
                        1720713685592,
                        1720713668088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646111752,
                    "terminals": [
                        1720646215216,
                        1720646258640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046216,
                    "terminals": [
                        1720713685032,
                        1720713586728,
                        1720713550984,
                        1720713612424,
                        1720713559400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046272,
                    "terminals": [
                        1720713724200,
                        1720713732672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646111864,
                    "terminals": [
                        1720646269864,
                        1720646154168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046328,
                    "terminals": [
                        1720713565464,
                        1720646249048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646111920,
                    "terminals": [
                        1720713617760,
                        1720646235640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046384,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646046440,
                    "terminals": [
                        1720713685648,
                        1720646302632,
                        1720713676504,
                        1720646269808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046496,
                    "terminals": [
                        1720646280024,
                        1720713695072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646112088,
                    "terminals": [
                        1720713567032,
                        1720713726664,
                        1720646175936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046552,
                    "terminals": [
                        1720646257296,
                        1720646154280,
                        1720646068040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646112144,
                    "terminals": [
                        1720646162360,
                        1720646280248,
                        1720713565520,
                        1720713677176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046608,
                    "terminals": [
                        1720646298760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046664,
                    "terminals": [
                        1720646173584,
                        1720713556264,
                        1720713550648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046720,
                    "terminals": [
                        1720713577472,
                        1720646211624,
                        1720713621064,
                        1720713635600,
                        1720713601320,
                        1720713593184,
                        1720646303640,
                        1720713620392,
                        1720646173640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646112312,
                    "terminals": [
                        1720646258584,
                        1720646267456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046776,
                    "terminals": [
                        1720646205392,
                        1720713612368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646112368,
                    "terminals": [
                        1720713685536,
                        1720713659504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046832,
                    "terminals": [
                        1720713550704,
                        1720713714376,
                        1720646175992,
                        1720713652544,
                        1720713579376,
                        1720713556880,
                        1720713556936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046888,
                    "terminals": [
                        1720646302352,
                        1720713578144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646112480,
                    "terminals": [
                        1720646201472,
                        1720713669656,
                        1720646121848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646046944,
                    "terminals": [
                        1720713636888,
                        1720713550424,
                        1720713550592,
                        1720713579432,
                        1720713654224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047000,
                    "terminals": [
                        1720646297920,
                        1720713662192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646112592,
                    "terminals": [
                        1720646203880,
                        1720713660904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047056,
                    "terminals": [
                        1720646299040,
                        1720646162864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047112,
                    "terminals": [
                        1720646174368,
                        1720646299600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646112704,
                    "terminals": [
                        1720646274688,
                        1720646174144,
                        1720713740752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047168,
                    "terminals": [
                        1720713550480,
                        1720713556208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047224,
                    "terminals": [
                        1720646192824,
                        1720646299720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047280,
                    "terminals": [
                        1720713556544,
                        1720646161240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646112872,
                    "terminals": [
                        1720646175656,
                        1720713619552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047336,
                    "terminals": [
                        1720646274464,
                        1720646301624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047392,
                    "terminals": [
                        1720713549136,
                        1720646302296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646112984,
                    "terminals": [
                        1720713579656,
                        1720646190528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047448,
                    "terminals": [
                        1720713740920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646113040,
                    "terminals": [
                        1720646176048,
                        1720713577808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047504,
                    "terminals": [
                        1720646209832,
                        1720646300616,
                        1720646162528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047560,
                    "terminals": [
                        1720646299544,
                        1720646067032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047616,
                    "terminals": [
                        1720713549192,
                        1720713668200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646113208,
                    "terminals": [
                        1720646174480,
                        1720713619216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047672,
                    "terminals": [
                        1720713676168,
                        1720713559344,
                        1720713619272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047728,
                    "terminals": [
                        1720713556824,
                        1720713556600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047784,
                    "terminals": [
                        1720713741312,
                        1720646299320,
                        1720646163032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646113376,
                    "terminals": [
                        1720713576856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047840,
                    "terminals": [
                        1720713705848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047896,
                    "terminals": [
                        1720713610128,
                        1720713618600,
                        1720713620336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646113488,
                    "terminals": [
                        1720646064560,
                        1720646190416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646047952,
                    "terminals": [
                        1720646067928,
                        1720646269528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646113544,
                    "terminals": [
                        1720646175488,
                        1720713677568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048008,
                    "terminals": [
                        1720713683128,
                        1720713548128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048064,
                    "terminals": [
                        1720713661576,
                        1720713559960,
                        1720646201416,
                        1720646246472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646113656,
                    "terminals": [
                        1720713617928,
                        1720713565408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048120,
                    "terminals": [
                        1720713567424,
                        1720713565128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646113712,
                    "terminals": [
                        1720713626512,
                        1720646154224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048176,
                    "terminals": [
                        1720646204328,
                        1720646121792,
                        1720713548408,
                        1720713601656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048232,
                    "terminals": [
                        1720713693336,
                        1720713551040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646113824,
                    "terminals": [
                        1720713693056,
                        1720713548464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048344,
                    "terminals": [
                        1720713558784,
                        1720646213584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646113936,
                    "terminals": [
                        1720646161968,
                        1720713684976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646114104,
                    "terminals": [
                        1720646274744,
                        1720646163424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048568,
                    "terminals": [
                        1720646279576,
                        1720646281032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048624,
                    "terminals": [
                        1720713641600,
                        1720713621008,
                        1720713704728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646114216,
                    "terminals": [
                        1720646213704,
                        1720646257240,
                        1720646203992,
                        1720713675440,
                        1720713666856,
                        1720713626456,
                        1720646249328,
                        1720646175600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048680,
                    "terminals": [
                        1720646255112,
                        1720713667136,
                        1720646174424,
                        1720646067144,
                        1720646161912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646114272,
                    "terminals": [
                        1720646202648,
                        1720646069440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048736,
                    "terminals": [
                        1720713593352,
                        1720713701416,
                        1720713734744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048792,
                    "terminals": [
                        1720646272952,
                        1720646190920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646114384,
                    "terminals": [
                        1720713677008,
                        1720713618936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646114440,
                    "terminals": [
                        1720646204552,
                        1720646069328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646048904,
                    "terminals": [
                        1720713714320,
                        1720713593128,
                        1720713714040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646114496,
                    "terminals": [
                        1720646163368,
                        1720713564400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049128,
                    "terminals": [
                        1720713727840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646114720,
                    "terminals": [
                        1720646155288,
                        1720646155736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049184,
                    "terminals": [
                        1720646190192,
                        1720646215328,
                        1720646255392,
                        1720646215496,
                        1720646210952,
                        1720646211064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646114776,
                    "terminals": [
                        1720646152992,
                        1720713612648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049240,
                    "terminals": [
                        1720713741536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049296,
                    "terminals": [
                        1720646067256,
                        1720713567704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049352,
                    "terminals": [
                        1720713594136,
                        1720713677232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646114944,
                    "terminals": [
                        1720646257128,
                        1720646161016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049408,
                    "terminals": [
                        1720713604232,
                        1720646067088,
                        1720646271776,
                        1720646153104,
                        1720713586672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049464,
                    "terminals": [
                        1720646162472,
                        1720646189632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646115056,
                    "terminals": [
                        1720713549416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049520,
                    "terminals": [
                        1720646267400,
                        1720646211120,
                        1720646212184,
                        1720646255784,
                        1720646215440,
                        1720646217568,
                        1720646066528,
                        1720713635264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646115112,
                    "terminals": [
                        1720646297808,
                        1720646152936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049576,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646115168,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646049632,
                    "terminals": [
                        1720646067200,
                        1720646192880,
                        1720646205336,
                        1720713653664,
                        1720646191592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049688,
                    "terminals": [
                        1720646267792,
                        1720646279968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646049744,
                    "terminals": [
                        1720646280584,
                        1720646270144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646115400,
                    "terminals": [
                        1720646069272,
                        1720646152600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646115512,
                    "terminals": [
                        1720713670048,
                        1720646152880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646115680,
                    "terminals": [
                        1720646280136,
                        1720646189688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646115736,
                    "terminals": [
                        1720646155344,
                        1720646164208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646115848,
                    "terminals": [
                        1720713565352,
                        1720646162136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646115904,
                    "terminals": [
                        1720646066072,
                        1720646250168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646116072,
                    "terminals": [
                        1720646066864,
                        1720646205280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646116184,
                    "terminals": [
                        1720646066016,
                        1720646216952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646116352,
                    "terminals": [
                        1720646161856,
                        1720646066808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646116408,
                    "terminals": [
                        1720646065960,
                        1720713641936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646116520,
                    "terminals": [
                        1720646064616,
                        1720713603168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646116632,
                    "terminals": [
                        1720713567368,
                        1720713565072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646116744,
                    "terminals": [
                        1720713659784,
                        1720713602496,
                        1720646296912,
                        1720713702480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646116856,
                    "terminals": [
                        1720713692720,
                        1720713579992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646116968,
                    "terminals": [
                        1720713576912,
                        1720713715664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646117136,
                    "terminals": [
                        1720713732224,
                        1720713692664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646117248,
                    "terminals": [
                        1720713692608,
                        1720713548016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646117304,
                    "terminals": [
                        1720646162304,
                        1720713566752,
                        1720646202928,
                        1720713565296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646117416,
                    "terminals": [
                        1720713650752,
                        1720646267120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646117528,
                    "terminals": [
                        1720646065232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646117696,
                    "terminals": [
                        1720713640480,
                        1720713677736,
                        1720646163928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646117752,
                    "terminals": [
                        1720713611584,
                        1720646155624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646117864,
                    "terminals": [
                        1720646069944,
                        1720713703888,
                        1720646069216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646117920,
                    "terminals": [
                        1720713564960,
                        1720713566192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646118144,
                    "terminals": [
                        1720713650696,
                        1720713639360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646118312,
                    "terminals": [
                        1720646065064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646118424,
                    "terminals": [
                        1720646154560,
                        1720713640424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646118536,
                    "terminals": [
                        1720713611528,
                        1720646065680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646118704,
                    "terminals": [
                        1720713651144,
                        1720646190584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646118760,
                    "terminals": [
                        1720646241304,
                        1720713640368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646118816,
                    "terminals": [
                        1720713585160,
                        1720713587288,
                        1720713565800,
                        1720646205056,
                        1720646154000,
                        1720713725208,
                        1720713602440,
                        1720646201808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646118984,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646119096,
                    "terminals": [
                        1720646066304,
                        1720713660568,
                        1720713629368,
                        1720713620728,
                        1720646248432,
                        1720646258528,
                        1720646215552,
                        1720713693672,
                        1720713713648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646119208,
                    "terminals": [
                        1720646068992,
                        1720646070000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646119320,
                    "terminals": [
                        1720646257968,
                        1720713640032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103112,
                    "terminals": [
                        1720713741200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646119552,
                    "terminals": [
                        1720646065288,
                        1720646064280,
                        1720646070224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103168,
                    "terminals": [
                        1720646235136,
                        1720713640760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646119608,
                    "terminals": [
                        1720713703208,
                        1720646240744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103224,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646103280,
                    "terminals": [
                        1720713640704,
                        1720713658664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646119720,
                    "terminals": [
                        1720713694400,
                        1720713625952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103336,
                    "terminals": [
                        1720713699736,
                        1720713725992,
                        1720646065400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103392,
                    "terminals": [
                        1720646069888,
                        1720646069104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646119832,
                    "terminals": [
                        1720713706184,
                        1720713700688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103448,
                    "terminals": [
                        1720713565184,
                        1720713567480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103504,
                    "terminals": [
                        1720713565240,
                        1720713557552,
                        1720713686152,
                        1720713580384,
                        1720646162416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646119944,
                    "terminals": [
                        1720713694008,
                        1720713705008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103560,
                    "terminals": [
                        1720646254776,
                        1720713588016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103616,
                    "terminals": [
                        1720646267064,
                        1720713627072,
                        1720646067760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120056,
                    "terminals": [
                        1720713694344,
                        1720713650416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103672,
                    "terminals": [
                        1720713617592,
                        1720713619888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103728,
                    "terminals": [
                        1720713634872,
                        1720646069832,
                        1720646068880,
                        1720713650472,
                        1720713593240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120168,
                    "terminals": [
                        1720713668648,
                        1720646272056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103784,
                    "terminals": []
                },
                {
                    "_cls": "Node",
                    "id": 1720646103840,
                    "terminals": [
                        1720713604624,
                        1720646295680,
                        1720713604568,
                        1720646301120,
                        1720713585104,
                        1720646256120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120280,
                    "terminals": [
                        1720713586952,
                        1720713701136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103896,
                    "terminals": [
                        1720646240408,
                        1720713705624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646103952,
                    "terminals": [
                        1720646254720,
                        1720713636160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120392,
                    "terminals": [
                        1720713588688,
                        1720713694288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104008,
                    "terminals": [
                        1720646069776,
                        1720646069048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120448,
                    "terminals": [
                        1720713701080,
                        1720646238840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104064,
                    "terminals": [
                        1720713692944,
                        1720646240352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120504,
                    "terminals": [
                        1720713734968,
                        1720646255056,
                        1720713660624,
                        1720713727672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104120,
                    "terminals": [
                        1720646240128,
                        1720646065904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120560,
                    "terminals": [
                        1720713702872,
                        1720713595760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104176,
                    "terminals": [
                        1720646246808,
                        1720646249384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646530160,
                    "terminals": [
                        1720713557944,
                        1720646300224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120616,
                    "terminals": [
                        1720713712304,
                        1720713703264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104232,
                    "terminals": [
                        1720713684640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120672,
                    "terminals": [
                        1720713705288,
                        1720646152824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104288,
                    "terminals": [
                        1720646235696,
                        1720713613040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120728,
                    "terminals": [
                        1720713703320,
                        1720646247648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104344,
                    "terminals": [
                        1720646067872,
                        1720713627184,
                        1720646297584,
                        1720713640816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120784,
                    "terminals": [
                        1720713684248,
                        1720646189240,
                        1720713733960,
                        1720713609792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104400,
                    "terminals": [
                        1720646238952,
                        1720646297192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120840,
                    "terminals": [
                        1720713565856,
                        1720713693000,
                        1720646238280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104456,
                    "terminals": [
                        1720713639024,
                        1720646068936,
                        1720713593072,
                        1720713626008,
                        1720646069720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120896,
                    "terminals": [
                        1720713726216,
                        1720713712024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104512,
                    "terminals": [
                        1720646241024,
                        1720713652040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646120952,
                    "terminals": [
                        1720646257184,
                        1720713711688,
                        1720713675384,
                        1720646189296,
                        1720646236480,
                        1720713684304,
                        1720713611192,
                        1720646249944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104568,
                    "terminals": [
                        1720646069160,
                        1720713704392,
                        1720646069608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121008,
                    "terminals": [
                        1720646268072,
                        1720713712360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104624,
                    "terminals": [
                        1720713620672,
                        1720646217064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121064,
                    "terminals": [
                        1720646122016,
                        1720646162976,
                        1720646152376,
                        1720713742600,
                        1720646298928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121120,
                    "terminals": [
                        1720646152320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121176,
                    "terminals": [
                        1720713699456,
                        1720713706128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104792,
                    "terminals": [
                        1720646210896,
                        1720646237936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121232,
                    "terminals": [
                        1720713725488,
                        1720713713984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121288,
                    "terminals": [
                        1720713740696,
                        1720713726552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646104904,
                    "terminals": [
                        1720646069384,
                        1720646069552,
                        1720646155064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121344,
                    "terminals": [
                        1720713660288,
                        1720713713704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121400,
                    "terminals": [
                        1720646257632,
                        1720713557608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646105016,
                    "terminals": [
                        1720713653272,
                        1720646191536,
                        1720646192096,
                        1720646248544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121456,
                    "terminals": [
                        1720713700968,
                        1720713724536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121512,
                    "terminals": [
                        1720713734296,
                        1720713634592,
                        1720713641264,
                        1720646216000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646105128,
                    "terminals": [
                        1720646237880,
                        1720646255336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121568,
                    "terminals": [
                        1720713713032,
                        1720713724928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646105184,
                    "terminals": [
                        1720646217008,
                        1720713635152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646121624,
                    "terminals": [
                        1720646236760,
                        1720713705568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646105408,
                    "terminals": [
                        1720646247424,
                        1720646234352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646105464,
                    "terminals": [
                        1720646298648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646105520,
                    "terminals": [
                        1720713557384,
                        1720713619608,
                        1720646237096,
                        1720713637616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646105688,
                    "terminals": [
                        1720646212128,
                        1720646247144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646105744,
                    "terminals": [
                        1720646237040,
                        1720646302072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646105912,
                    "terminals": [
                        1720646299152,
                        1720646162248,
                        1720713567312,
                        1720646298592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106024,
                    "terminals": [
                        1720646236032,
                        1720646215272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106192,
                    "terminals": [
                        1720713566248,
                        1720713565016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106248,
                    "terminals": [
                        1720646163480,
                        1720713677624,
                        1720713594584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106360,
                    "terminals": [
                        1720646211456,
                        1720713693896,
                        1720713618264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106472,
                    "terminals": [
                        1720646212856,
                        1720713692272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106584,
                    "terminals": [
                        1720646240184,
                        1720646216672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106640,
                    "terminals": [
                        1720646214376,
                        1720713619944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106808,
                    "terminals": [
                        1720713677960,
                        1720713693616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106920,
                    "terminals": [
                        1720713675832,
                        1720713641208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646106976,
                    "terminals": [
                        1720713726608,
                        1720646295624,
                        1720713618880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 1720646107032,
                    "terminals": [
                        1720713620112
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 1720646238336,
                    "name": "Constant1",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                1.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 1.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                1.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646238280,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646189408,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646172856,
                    "name": "Trigonometric function6",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "sin",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "sin",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646172800,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646172744,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646153440,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713576632,
                    "name": "E_t_M",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine1.Exciter.E_t_M",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713576576,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646154336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646238672,
                    "name": "Limit1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "upper_limit": [
                            "inf"
                        ],
                        "lower_limit": [
                            1e-12
                        ],
                        "upper_limit_len": 1,
                        "lower_limit_len": 1,
                        "out_size": 1,
                        "in_size": 1,
                        "i": 0
                    },
                    "comp_type": "gen_limiter",
                    "lib_fqn": "Signal Processing.Math Operations.Limit",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_limit",
                            "value": [
                                "inf"
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "lower_limit",
                            "value": [
                                1e-12
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646238616,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646238560,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713740808,
                    "name": "confine phase",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "in_terminal_labels",
                            "value": "[('in', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_properties",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nif (in > 0)\n{\n    if (in > (6.283185307179586/2))\n        out = in - 6.283185307179586;\n    else\n        out = in;\n}\nif (in < 0)\n{\n    if (in < (-6.283185307179586/2))\n        out = in + 6.283185307179586;\n    else\n        out = in;\n}\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_labels",
                            "value": "[('out', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "real in;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_inputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_outputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions_str",
                            "value": "in inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out inherit",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713740696,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713740752,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713577024,
                    "name": "Sum4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "++-",
                        "num_of_inputs": 3
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "++-",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713576968,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713576856,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713576912,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713576800,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646154336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713609848,
                    "name": "Connect MT",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "real",
                            "min": 0.0,
                            "max": 1.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713609792,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646064336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646173360,
                    "name": "R_F_M",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine1.Exciter.R_F_M",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646173304,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646154336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713741032,
                    "name": "Rb",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.4886,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713740976,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713740920,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646065456,
                    "target_cpu": null,
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646239008,
                    "name": "Product5",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646238896,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646238952,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646238840,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646211904,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713675552,
                    "name": "Hold after connect",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions_str",
                            "value": "in inherit;connect inherit;MT_sync inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "real in;int connect;inherit MT_sync;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions",
                            "value": "inherit;inherit;inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_labels",
                            "value": "[('in', True), ('connect', True), ('MT_sync', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_properties",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nout = var;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_labels",
                            "value": "[('out', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nif ((connect==0)&&(MT_sync==1))\n    var = in;\nelse if (MT_sync==0)\n    var =0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_inputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nvar = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_outputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real var;",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713675440,
                            "name": "MT_sync",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713675328,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713675496,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713675384,
                            "name": "connect",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646271832,
                    "name": "C function1",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nvar = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_inputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real var;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "real Ts;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_outputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions_str",
                            "value": "in inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_labels",
                            "value": "[('out', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "real in;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_labels",
                            "value": "[('in', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_properties",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nvar += (Ts*in);\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nout = var;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646271776,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646271720,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646065456,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713610184,
                    "name": "Trigonometric function7",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "sin",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "sin",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713610128,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713610072,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720713593408,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713741256,
                    "name": "Ra",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.4886,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713741200,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713741144,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646065456,
                    "target_cpu": null,
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646173696,
                    "name": "Unit Delay2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "in_size": 1,
                        "out_size": 1,
                        "init_val": 0.0,
                        "init_val_size": 1,
                        "out_type": "real"
                    },
                    "comp_type": "tm_delay",
                    "lib_fqn": "Signal Processing.Discrete.Unit Delay",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_out_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_value",
                            "value": [
                                0.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646173584,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": false
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646173640,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713577528,
                    "name": "thetaPLL",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine1.BE1-25A Synchronizer.thetaPLL",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713577472,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713741368,
                    "name": "gnd2",
                    "vars": {},
                    "comp_type": "src_ground",
                    "lib_fqn": "Sources.Ground",
                    "composite": false,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713741312,
                            "name": "node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": null,
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646239344,
                    "name": "Gain17",
                    "vars": {
                        "gain": [
                            9.549296585513721
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                9.549296585513721
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646239232,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646239288,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646065456,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713675888,
                    "name": "Relational operator5",
                    "vars": {
                        "relational_op": "<",
                        "images": {
                            "==": "relational/equal.svg",
                            "!=": "relational/not_equal.svg",
                            "<=": "relational/less_than_equal_to.svg",
                            ">=": "relational/greater_than_equal_to.svg",
                            "<": "relational/less_than.svg",
                            ">": "relational/greater_than.svg"
                        },
                        "in_size": 1,
                        "in1_size": 1,
                        "out_size": 1
                    },
                    "comp_type": "gen_rel_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Relational operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "relational_op",
                            "value": "<",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713675776,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713675832,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713675720,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646189408,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646272168,
                    "name": "Logical operator1",
                    "vars": {
                        "operator": "NOT",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "inputs": 2,
                        "out_size": 1,
                        "num_of_inputs": 1
                    },
                    "comp_type": "gen_logic_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Logical operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "operator",
                            "value": "NOT",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 2,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646272056,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646272112,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713741592,
                    "name": "Rc",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.4886,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713741480,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713741536,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646065456,
                    "target_cpu": null,
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646239624,
                    "name": "Constant1",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.8989981135901638
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.8989981135901638,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.8989981135901638
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646239568,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646239904,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713577864,
                    "name": "Limit2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "upper_limit": [
                            "inf"
                        ],
                        "lower_limit": [
                            1e-12
                        ],
                        "upper_limit_len": 1,
                        "lower_limit_len": 1,
                        "out_size": 1,
                        "in_size": 1,
                        "i": 0
                    },
                    "comp_type": "gen_limiter",
                    "lib_fqn": "Signal Processing.Math Operations.Limit",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "lower_limit",
                            "value": [
                                1e-12
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_limit",
                            "value": [
                                "inf"
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713577752,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713577808,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713676224,
                    "name": "Trigonometric function5",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "sin",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "sin",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713676168,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713676112,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646067312,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646174200,
                    "name": "angle_diff3",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine1.BE1-25A Synchronizer.angle_diff3",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646174144,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646272672,
                    "name": "Phi_d_a_M",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine1.Synchonous Machine.Phi_d_a_M",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646272616,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646065456,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713578200,
                    "name": "Ki",
                    "vars": {
                        "gain": [
                            1.19
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                1.19
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713578144,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713578088,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646302688,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713676560,
                    "name": "Limit1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "upper_limit": [
                            3.0
                        ],
                        "lower_limit": [
                            -3.0
                        ],
                        "upper_limit_len": 1,
                        "lower_limit_len": 1,
                        "out_size": 1,
                        "in_size": 1,
                        "i": 0
                    },
                    "comp_type": "gen_limiter",
                    "lib_fqn": "Signal Processing.Math Operations.Limit",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "lower_limit",
                            "value": [
                                -3.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_limit",
                            "value": [
                                3.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713676448,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713676504,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646302688,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646174536,
                    "name": "Product3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646174480,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646174368,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646174424,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646067312,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713578424,
                    "name": "Abs6",
                    "vars": {
                        "in_size": 1,
                        "out_size": 1
                    },
                    "comp_type": "gen_abs",
                    "lib_fqn": "Signal Processing.Math Operations.Abs",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713578368,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713578312,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646189408,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646240240,
                    "name": "Gain2",
                    "vars": {
                        "gain": [
                            135.88203817864417
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                135.88203817864417
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646240128,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646240184,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646066584,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646273008,
                    "name": "Sum2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "-+",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "-+",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646272896,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646272952,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646272840,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646154336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713611304,
                    "name": "Hold after connect2",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "real in;int connect;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nout = var;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_labels",
                            "value": "[('in', True), ('connect', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nif (connect==0)\n    var = in;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_properties",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_labels",
                            "value": "[('out', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nvar = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real var;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_inputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_outputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions",
                            "value": "inherit;inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions_str",
                            "value": "in inherit;connect inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out inherit",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713611136,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713611192,
                            "name": "connect",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713611248,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646240464,
                    "name": "Abs7",
                    "vars": {
                        "in_size": 1,
                        "out_size": 1
                    },
                    "comp_type": "gen_abs",
                    "lib_fqn": "Signal Processing.Math Operations.Abs",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646240408,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646240352,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646189408,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713677064,
                    "name": "theta_E",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine1.BE1-25A Synchronizer.theta_E",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713677008,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646273344,
                    "name": "Gain8",
                    "vars": {
                        "gain": [
                            20.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                20.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646273288,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646273232,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646154336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713742656,
                    "name": "Device Marker1",
                    "vars": {
                        "value": "0",
                        "prop_names": [
                            "simulation_time_step"
                        ],
                        "ITEM_PROPERTY": "property"
                    },
                    "comp_type": "sys_hil_marker",
                    "lib_fqn": "Model Partitioning.Device Partitioning.Electrical.Device Marker",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_sys_sp_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "simulation_method",
                            "value": "exact",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "sys_cpu_optimization",
                            "value": "high",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "simulation_time_step",
                            "value": "auto",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "sys_sp_rate_1",
                            "value": 0.0001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "ss_calc_method",
                            "value": "systematic elimination",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "code_section",
                            "value": "Internal Memory",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_pole_shift",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "sys_sp_rate_2",
                            "value": 0.05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_gds_oversampling",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_user_sp_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_hw_settings",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "user_cpu_optimization",
                            "value": "high",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "hil_device_id",
                            "value": "0",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "hw_configuration_id",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_sim_settings",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "data_section",
                            "value": "Internal Memory",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713742600,
                            "name": "node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": null,
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713611640,
                    "name": "Product2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713611528,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713611584,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713611472,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646064952,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646240800,
                    "name": "Gain1",
                    "vars": {
                        "gain": [
                            0.4274244930105489
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.4274244930105489
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646240688,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646240744,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646239904,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713677344,
                    "name": "Comparator2",
                    "vars": {},
                    "comp_type": "gen_comparator",
                    "lib_fqn": "Signal Processing.Logical Operations.Comparator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713677232,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713677288,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713677176,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646162752,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646273848,
                    "name": "E_f_M",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine1.Exciter.E_f_M",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646273792,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646154336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646241136,
                    "name": "Logical operator4",
                    "vars": {
                        "operator": "NOT",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "inputs": 2,
                        "out_size": 1,
                        "num_of_inputs": 1
                    },
                    "comp_type": "gen_logic_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Logical operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 2,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "operator",
                            "value": "NOT",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646241024,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646241080,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646189408,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713612144,
                    "name": "E_d",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine1.BE1-25A Synchronizer.E_d",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713612088,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646175712,
                    "name": "stay connected1",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nconnect = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_labels",
                            "value": "[('out', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real connect;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_inputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_outputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "real Ts;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_labels",
                            "value": "[('ready', True), ('connectMT', True), ('MTsync', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions",
                            "value": "inherit;inherit;inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions_str",
                            "value": "ready inherit;connectMT inherit;MTsync inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "inherit ready;inherit connectMT;inherit MTsync;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nout = connect;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nif ((ready==1)&&(connectMT==1)&&(MTsync==1)){\n    connect = 1;\n}\nelse if((connectMT==0)||(MTsync==0)){\n    connect = 0;\n}\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_properties",
                            "value": "int out;",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646175488,
                            "name": "ready",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646175656,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "int",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646175544,
                            "name": "connectMT",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646175600,
                            "name": "MTsync",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713579488,
                    "name": "PID controller1",
                    "vars": {
                        "images": {
                            "PID": "pid_controller/pid.svg",
                            "PI": "pid_controller/pi.svg",
                            "PD": "pid_controller/pd.svg",
                            "P": "pid_controller/p.svg",
                            "I": "pid_controller/i.svg"
                        },
                        "controller_type": "PI",
                        "prop_value_map": {
                            "enb_output_limit_out": "True",
                            "lower_sat_lim": 358.1415625092364,
                            "upper_sat_lim": 395.84067435231395
                        }
                    },
                    "comp_type": "gen_pid_controller",
                    "lib_fqn": "Signal Processing.Extras.PID controller",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "enb_output_limit_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kp",
                            "value": 5.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_sat_lim",
                            "value": 395.84067435231395,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "kp_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki",
                            "value": 2.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "lower_sat_lim",
                            "value": 358.1415625092364,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_anti_windup_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_out_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "filt_coef",
                            "value": 100.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "int_init_value",
                            "value": 376.99111843077515,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "filt_init_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "controller_type",
                            "value": "PI",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713579432,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713579376,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720713550760,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713677792,
                    "name": "Logical operator1",
                    "vars": {
                        "operator": "AND",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "inputs": 3,
                        "out_size": {
                            "_cls": "int32",
                            "value": 1
                        },
                        "num_of_inputs": 3
                    },
                    "comp_type": "gen_logic_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Logical operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 3,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "operator",
                            "value": "AND",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713677568,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                {
                                    "_cls": "int32",
                                    "value": 1
                                }
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713677736,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713677624,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713677680,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646241360,
                    "name": "Abs2",
                    "vars": {
                        "in_size": 1,
                        "out_size": 1
                    },
                    "comp_type": "gen_abs",
                    "lib_fqn": "Signal Processing.Math Operations.Abs",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646241304,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646241248,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713612480,
                    "name": "Trigonometric function2",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "sin",
                        "number_of_terminals": 1,
                        "labels": [
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "sin",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713612424,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713612368,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646067312,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713579824,
                    "name": "Product1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713579656,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713579712,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713579768,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646064952,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713678128,
                    "name": "Product3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "new_value_actual": "\u2715\u00f7",
                        "signs": "*/",
                        "num_of_terminals": 2,
                        "forced_type_double": true
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713677960,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713678016,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713678072,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646248600,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646176104,
                    "name": "Trigonometric function2",
                    "vars": {
                        "images": {
                            "sin": "trigonometric/sin.svg",
                            "cos": "trigonometric/cos.svg",
                            "tan": "trigonometric/tan.svg",
                            "asin": "trigonometric/asin.svg",
                            "acos": "trigonometric/acos.svg",
                            "atan": "trigonometric/atan.svg",
                            "atan2": "trigonometric/atan2.svg"
                        },
                        "trigonometric_fn": "atan2",
                        "number_of_terminals": 2,
                        "labels": [
                            "'",
                            ""
                        ],
                        "in_size": 1,
                        "out_size": 1,
                        "angle": "Radians",
                        "in1_size": 1,
                        "degrees": false
                    },
                    "comp_type": "gen_trigonometric",
                    "lib_fqn": "Signal Processing.Math Operations.Trigonometric function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "angle",
                            "value": "Radians",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "trigonometric_fn",
                            "value": "atan2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646176048,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646175936,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646175992,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646274576,
                    "name": "Integrator1",
                    "vars": {
                        "icon_mapping": {
                            "internal": {
                                "none": "integrator/gen_integrator.svg",
                                "rising": "integrator/gen_integrator_rising.svg",
                                "falling": "integrator/gen_integrator_falling.svg",
                                "either": "integrator/gen_integrator_either.svg",
                                "level": "integrator/gen_integrator_level.svg"
                            },
                            "external": {
                                "none": "integrator/gen_integrator_ext.svg",
                                "rising": "integrator/gen_integrator_rising_ext.svg",
                                "falling": "integrator/gen_integrator_falling_ext.svg",
                                "either": "integrator/gen_integrator_either_ext.svg",
                                "level": "integrator/gen_integrator_level_ext.svg"
                            }
                        },
                        "external_reset": "none",
                        "show_init_cond": "internal",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "limitation": false,
                        "in_size": 1,
                        "out_size": 1,
                        "initial_condition_src": "internal",
                        "in_type": "real",
                        "initial_value": [
                            0.0
                        ],
                        "initial_value_len": 1,
                        "i": 0,
                        "show_state": false
                    },
                    "comp_type": "gen_integrator",
                    "lib_fqn": "Signal Processing.Discrete.Integrator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "init_value",
                            "value": [
                                0.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_output",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_upper",
                            "value": "inf",
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_lower",
                            "value": "-inf",
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_state",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "state_port_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "reset_type",
                            "value": "asynchronous",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_reset",
                            "value": "none",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_init_condition",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646274464,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": false
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646274520,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646068376,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713612816,
                    "name": "Product3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713612704,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713612760,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713612648,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646153440,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713580160,
                    "name": "Product6",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713580048,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713580104,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713579992,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646153440,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713678464,
                    "name": "Gain2",
                    "vars": {
                        "gain": [
                            1.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                1.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713678352,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713678408,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646154336,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646274800,
                    "name": "Abs4",
                    "vars": {
                        "in_size": 1,
                        "out_size": 1
                    },
                    "comp_type": "gen_abs",
                    "lib_fqn": "Signal Processing.Math Operations.Abs",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646274688,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646274744,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646121960,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713613096,
                    "name": "Constant1",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.4199553748870971
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.4199553748870971,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.4199553748870971
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713613040,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646214712,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713678744,
                    "name": "Constant2",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                376.99111843077515
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 376.99111843077515,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                376.99111843077515
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713678688,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720713660680,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713580496,
                    "name": "W -> kW",
                    "vars": {
                        "gain": [
                            0.001
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.001
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713580440,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720713580384,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646163200,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713613264,
                    "name": "Termination2",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720713613208,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646162752,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720646209608,
                    "name": "Product2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646205336,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646205392,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646205280,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646067312,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713547848,
                    "name": "confine phase",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "real in;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nx = in/6.283185307179586;\nfloor_in = floor(x);\nout = in - (6.283185307179586*floor_in);\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_labels",
                            "value": "[('in', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_properties",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nfloor_in = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_labels",
                            "value": "[('out', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_inputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real x;real floor_in;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_outputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions_str",
                            "value": "in inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 1720646303640,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true
                        },
                        {
                            "_cls": "Terminal",
                            "id": 1720646303696,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 1720646211904,
                    "target_cpu": [
                        "user_sp_cpu",
                        0
                    ],
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 1720713711800,
                    "name": "Hold after connect3",
                    "vars": {},
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "real in;int connect;",
                            "vector": false,
