{
    "ver": "1.0",
    "_cls": "Model",
    "name": "banshee_feeder_f1_sn",
    "core_model_id": "170fc0d7-1237-11eb-af95-0050b621b179",
    "vars": {
        "V_G": 13800,
        "Ts": 0.001,
        "Ts_gen": 2e-05,
        "sys_f": 60.0,
        "sys_w": 376.99111843077515,
        "ft2mi": 0.0001893939393939394,
        "Tfast": 0.0001,
        "Ts_gfeed": 0.0001,
        "Ts_gform": 0.0001,
        "Vgrid": 115000.0,
        "SCgrid": 100000000.0,
        "ratio_grid": 30.0,
        "Rgrid": 4.40588629826644,
        "Lgrid": 0.3506092915349784,
        "Sn_50MVA": 50000000.0,
        "V1_50MVA": 115000.0,
        "V2_50MVA": 13800.0,
        "Z_50MVA": 0.15,
        "Z_ratio_50MVA": 30.0,
        "R_50MVA": 0.0024986122674478858,
        "L_50MVA": 9.941662330859496e-05,
        "R1_50MVA": 1.9826488342198973,
        "R2_50MVA": 0.009516714404255507,
        "L1_50MVA": 0.07888709059537011,
        "L2_50MVA": 0.00037865803485777653,
        "Sn_500kVA_1": 500000.0,
        "V1_500kVA_1": 13800.0,
        "V2_500kVA_1": 480.0,
        "Z_500kVA_1": 0.05,
        "Z_ratio_500kVA_1": 4.9,
        "R_500kVA_1": 0.0049990002999000345,
        "L_500kVA_1": 3.248763733675078e-05,
        "R1_500kVA_1": 5.712057702677775,
        "R2_500kVA_1": 0.002303539338193936,
        "L1_500kVA_1": 0.03712167392646491,
        "L2_500kVA_1": 1.497030328477476e-05,
        "Sn_500kVA_2": 500000.0,
        "V1_500kVA_2": 13800.0,
        "V2_500kVA_2": 208.0,
        "Z_500kVA_2": 0.05,
        "Z_ratio_500kVA_2": 4.9,
        "Rm_500kVA_2": 100000.0,
        "Lm_500kVA_2": 200,
        "R_500kVA_2": 0.0049990002999000345,
        "L_500kVA_2": 3.248763733675078e-05,
        "R1_500kVA_2": 5.712057702677775,
        "R2_500kVA_2": 0.0004325534979497502,
        "L1_500kVA_2": 0.03712167392646491,
        "L2_500kVA_2": 2.8110902834743716e-06,
        "Sn_1MVA": 1000000.0,
        "V1_1MVA": 13800.0,
        "V2_1MVA": 480.0,
        "Z_1MVA": 0.0556,
        "Z_ratio_1MVA": 5.49,
        "Rm_1MVA": 100000.0,
        "Lm_1MVA": 200,
        "R_1MVA": 0.004981782864283685,
        "L_1MVA": 3.627404809795216e-05,
        "R1_1MVA": 2.846192186022555,
        "R2_1MVA": 0.0011478027719309608,
        "L1_1MVA": 0.02072408915932203,
        "L2_1MVA": 8.357540681768178e-06,
        "Sn_1500kVA": 1500000.0,
        "V1_1500kVA": 4160.0,
        "V2_1500kVA": 480.0,
        "Z_1500kVA": 0.0575,
        "Z_ratio_1500kVA": 5.04,
        "Rm_1500kVA": 100000.0,
        "Lm_1500kVA": 200,
        "R_1500kVA": 0.005595291609438678,
        "L_1500kVA": 3.740176934267644e-05,
        "R1_1500kVA": 0.19365975695260396,
        "R2_1500kVA": 0.000859436791209781,
        "L1_1500kVA": 0.001294520119073243,
        "L2_1500kVA": 5.744911771035101e-06,
        "Sn_2MVA_1": 2000000.0,
        "V1_2MVA_1": 4160.0,
        "V2_2MVA_1": 480.0,
        "Z_2MVA_1": 0.0575,
        "Z_ratio_2MVA_1": 5.7,
        "Rm_2MVA_1": 100000.0,
        "Lm_2MVA_1": 200,
        "R_2MVA_1": 0.004967984992733601,
        "L_2MVA_1": 3.755727001799555e-05,
        "R1_2MVA_1": 0.12896094163537591,
        "R2_2MVA_1": 0.0005723118711629108,
        "L1_2MVA_1": 0.0009749266380351357,
        "L2_2MVA_1": 4.326597506073088e-06,
        "Sn_2MVA_2": 2000000.0,
        "V1_2MVA_2": 13800.0,
        "V2_2MVA_2": 480.0,
        "Z_2MVA_2": 0.0575,
        "Z_ratio_2MVA_2": 5.7,
        "Rm_2MVA_2": 100000.0,
        "Lm_2MVA_2": 200,
        "R_2MVA_2": 0.004967984992733601,
        "L_2MVA_2": 3.755727001799555e-05,
        "R1_2MVA_2": 1.4191545930242804,
        "R2_2MVA_2": 0.0005723118711629108,
        "L1_2MVA_2": 0.010728609753340609,
        "L2_2MVA_2": 4.326597506073088e-06,
        "Sn_2500kVA_1": 2500000.0,
        "V1_2500kVA_1": 13800.0,
        "V2_2500kVA_1": 480.0,
        "Z_2500kVA_1": 0.0556,
        "Z_ratio_2500kVA_1": 5.52,
        "Rm_2500kVA_1": 100000.0,
        "Lm_2500kVA_1": 200,
        "R_2500kVA_1": 0.004955570562239621,
        "L_2500kVA_1": 3.6280363337771455e-05,
        "R1_2500kVA_1": 1.132486629447496,
        "R2_2500kVA_1": 0.0004567053830160035,
        "L1_2500kVA_1": 0.008291078872854235,
        "L2_2500kVA_1": 3.343598285209017e-06,
        "Sn_2500kVA_2": 2500000.0,
        "V1_2500kVA_2": 13800.0,
        "V2_2500kVA_2": 480.0,
        "Z_2500kVA_2": 0.0575,
        "Z_ratio_2500kVA_2": 6.6,
        "Rm_2500kVA_2": 100000.0,
        "Lm_2500kVA_2": 200,
        "R_2500kVA_2": 0.004306904658554855,
        "L_2500kVA_2": 3.770058412089843e-05,
        "R1_2500kVA_2": 0.9842483078102239,
        "R2_2500kVA_2": 0.00039692433333241543,
        "L1_2500kVA_2": 0.008615639087980676,
        "L2_2500kVA_2": 3.474485832581999e-06,
        "Sn_3750kVA": 3750000.0,
        "V1_3750kVA": 13800.0,
        "V2_3750kVA": 4160.0,
        "Z_3750kVA": 0.0475,
        "Z_ratio_3750kVA": 11.4,
        "Rm_3750kVA": 100000.0,
        "Lm_3750kVA": 200,
        "R_3750kVA": 0.002075364008227546,
        "L_3750kVA": 3.137892185932018e-05,
        "R1_3750kVA": 0.3161858573814831,
        "R2_3750kVA": 0.009577445168208697,
        "L1_3750kVA": 0.004780641503111148,
        "L2_3750kVA": 0.00014480828536764037,
        "Sn_5MVA": 5000000.0,
        "V1_5MVA": 13800.0,
        "V2_5MVA": 480.0,
        "Z_5MVA": 0.055,
        "Z_ratio_5MVA": 5.44,
        "Rm_5MVA": 100000.0,
        "Lm_5MVA": 200,
        "R_5MVA": 0.0049718429501552355,
        "L_5MVA": 3.5871966641318824e-05,
        "R1_5MVA": 0.5681026628565378,
        "R2_5MVA": 0.00022910252314315324,
        "L1_5MVA": 0.004098874396303654,
        "L2_5MVA": 1.6529802228319714e-06,
        "R1_cable11": 0.2685,
        "X1_cable11": 0.207,
        "R0_cable11": 2.1408,
        "X0_cable11": 1.582,
        "B_cable11": 0.0003087587,
        "L0_cable11": 0.004196385332856308,
        "L1_cable11": 0.0005490845536670389,
        "C0_cable11": 8.190078887937932e-07,
        "R_cable11": [
            [
                2.1408,
                0.0,
                0.0
            ],
            [
                0.0,
                0.2685,
                0.0
            ],
            [
                0.0,
                0.0,
                0.2685
            ]
        ],
        "L_cable11": [
            [
                0.004196385332856308,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0005490845536670389,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0005490845536670389
            ]
        ],
        "C_cable11": [
            [
                8.190078887937932e-07,
                0.0,
                0.0
            ],
            [
                0.0,
                8.190078887937932e-07,
                0.0
            ],
            [
                0.0,
                0.0,
                8.190078887937932e-07
            ]
        ],
        "R1_cable13": 0.1206,
        "X1_cable13": 0.1878,
        "R0_cable13": 1.8354,
        "X0_cable13": 1.2165,
        "B_cable13": 0.0003840177,
        "L0_cable13": 0.003226866471188178,
        "L1_cable13": 0.0004981549718776324,
        "C0_cable13": 1.0186385864963423e-06,
        "R_cable13": [
            [
                1.8354,
                0.0,
                0.0
            ],
            [
                0.0,
                0.1206,
                0.0
            ],
            [
                0.0,
                0.0,
                0.1206
            ]
        ],
        "L_cable13": [
            [
                0.003226866471188178,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0004981549718776324,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0004981549718776324
            ]
        ],
        "C_cable13": [
            [
                1.0186385864963423e-06,
                0.0,
                0.0
            ],
            [
                0.0,
                1.0186385864963423e-06,
                0.0
            ],
            [
                0.0,
                0.0,
                1.0186385864963423e-06
            ]
        ],
        "l_U_L1": 0.5681818181818182,
        "l_U_L2": 0.0946969696969697,
        "l_U_L3": 0.0946969696969697,
        "l_U_L4": 0.0946969696969697,
        "l_F1L1": 0.3409090909090909,
        "l_F1L2": 1.0416666666666667,
        "l_F1L3": 0.1893939393939394,
        "l_F1L4": 0.5681818181818182,
        "l_F1L5": 0.5681818181818182,
        "l_F1L6": 0.2840909090909091,
        "l_F1L7": 0.3787878787878788,
        "l_F1L8": 0.1893939393939394,
        "l_F1L9": 0.3787878787878788,
        "l_F1DG": 0.3787878787878788,
        "l_F2L0": 0.001893939393939394,
        "l_F2L1": 1.0416666666666667,
        "l_F2L2": 0.3787878787878788,
        "l_F2L3": 0.5681818181818182,
        "l_F2L4": 0.2840909090909091,
        "l_F2L5": 0.2840909090909091,
        "l_F2L6": 0.2840909090909091,
        "l_F3L1": 0.4734848484848485,
        "l_F3L2": 0.3787878787878788,
        "l_F3L3": 0.3787878787878788,
        "l_F3L4": 0.2840909090909091,
        "l_F3LNGG": 0.3787878787878788,
        "L_inv_ess": 0.000133,
        "L_grid_ess": 8e-05,
        "K": 10,
        "T1": 0.0001,
        "T2": 0.0,
        "T3": 0.5001,
        "T4": 0.025,
        "T5": 0.0009,
        "T6": 0.00574,
        "Pm0": 0.0005,
        "Tmax": 1.1,
        "Tmin": 0,
        "Td": 0.024,
        "dummy": 12.48,
        "coeff1": 0.08012820512820512,
        "coeff2": 0.08012820512820512,
        "coeff3": 1.0,
        "coeff4": -0.8397435897435898,
        "numTF4d": [
            18.214285714285715,
            -17.5
        ],
        "denTF4d": [
            1.0,
            -0.28571428571428564
        ],
        "numTF3d": [
            0.08012820512820512,
            0.08012820512820512
        ],
        "denTF3d": [
            1.0,
            -0.8397435897435898
        ],
        "numTF1d": [
            1001.1999999999999,
            2.0,
            -999.1999999999999
        ],
        "denTF1d": [
            1.2,
            2.0,
            0.8
        ],
        "f": 60.0,
        "pms": 2.0,
        "Sb_gen1": 3500000.0,
        "Vn_gen1": 13800.0,
        "Rs_pu_gen1": 0.008979,
        "Lls_pu_gen1": 0.05,
        "Lmd_pu_gen1": 2.35,
        "Lmq_pu_gen1": 1.72,
        "Rf_pu_gen1": 0.00206,
        "Llfd_pu_gen1": 0.511,
        "Rkd_pu_gen1": 0.2826,
        "Rkq_pu_gen1": 0.02545,
        "Llkd_pu_gen1": 3.738,
        "Llkq_pu_gen1": 0.2392,
        "Ns_fd_gen1": 1.0,
        "Ns_kd_gen1": 1.0,
        "Ns_kq_gen1": 1.0,
        "H_gen1": 0.3468,
        "Fpu_gen1": 0.009238,
        "Vb_gen1": 11267.65281680262,
        "wb_gen1": 376.99111843077515,
        "wmb_gen1": 188.49555921538757,
        "Zb_gen1": 54.41142857142857,
        "Trq_b_gen1": 18568.076694054456,
        "Fb_gen1": 98.50670631893951,
        "Lb_gen1": 0.14433079696390738,
        "Rs_gen1": 0.48856021714285713,
        "Lls_gen1": 0.007216539848195369,
        "Lmd_gen1": 0.33917737286518235,
        "Lmq_gen1": 0.24824897077792069,
        "Rkd_gen1": 15.376669714285716,
        "Rkq_gen1": 1.3847708571428572,
        "Llkd_gen1": 0.5395085190510858,
        "Llkq_gen1": 0.03452392663376665,
        "F_gen1": 0.9100049529743631,
        "J_gen1": 68.32425150281645,
        "Lsfd_gen1": 0.22611824857678822,
        "ifn_gen1": 132.18029755999268,
        "ifb_gen1": 310.6236992659828,
        "Vfb_gen1": 11267.652816802616,
        "Zfb_gen1": 36.274285714285696,
        "Lfb_gen1": 0.09622053130927154,
        "Rf_gen1": 0.07472502857142854,
        "Llfd_gen1": 0.049168691499037756,
        "Rf_prime_gen1": 0.11208754285714281,
        "Llfd_prime_gen1": 0.07375303724855664,
        "Tr_gen1": 0.002,
        "Ka_gen1": 200,
        "Ta_gen1": 0.002,
        "Ke_gen1": 1.0,
        "Te_gen1": 1e-08,
        "Tb_gen1": 1e-12,
        "Tc_gen1": 1e-12,
        "Kf_gen1": 0,
        "Tf_gen1": 1e-12,
        "Efmin_gen1": -0.1,
        "Efmax_gen1": 5.0,
        "Vt0_gen1": 0.0,
        "Vf0_gen1": 0.0,
        "Const_gen1": 0.0,
        "Sb_gen2": 4000000.0,
        "Vn_gen2": 13800.0,
        "Rs_pu_gen2": 0.008979,
        "Lls_pu_gen2": 0.05,
        "Lmd_pu_gen2": 2.35,
        "Lmq_pu_gen2": 1.72,
        "Rf_pu_gen2": 0.00206,
        "Llfd_pu_gen2": 0.511,
        "Rkd_pu_gen2": 0.2826,
        "Rkq_pu_gen2": 0.02545,
        "Llkd_pu_gen2": 3.738,
        "Llkq_pu_gen2": 0.2392,
        "Ns_fd_gen2": 1.0,
        "Ns_kd_gen2": 1.0,
        "Ns_kq_gen2": 1.0,
        "H_gen2": 0.3468,
        "Fpu_gen2": 0,
        "Vb_gen2": 11267.65281680262,
        "wb_gen2": 376.99111843077515,
        "wmb_gen2": 188.49555921538757,
        "Zb_gen2": 47.61,
        "Trq_b_gen2": 21220.65907891938,
        "Fb_gen2": 112.57909293593087,
        "Lb_gen2": 0.12628944734341896,
        "Rs_gen2": 0.42749018999999994,
        "Lls_gen2": 0.006314472367170948,
        "Lmd_gen2": 0.2967802012570346,
        "Lmq_gen2": 0.2172178494306806,
        "Rkd_gen2": 13.454586,
        "Rkq_gen2": 1.2116745,
        "Llkd_gen2": 0.47206995416970005,
        "Llkq_gen2": 0.030208435804545814,
        "F_gen2": 0.0,
        "J_gen2": 78.08485886036166,
        "Lsfd_gen2": 0.1978534675046897,
        "ifn_gen2": 151.06319721142017,
        "ifb_gen2": 354.9985134468374,
        "Vfb_gen2": 11267.652816802618,
        "Zfb_gen2": 31.739999999999995,
        "Lfb_gen2": 0.08419296489561263,
        "Rf_gen2": 0.0653844,
        "Llfd_gen2": 0.04302260506165806,
        "Rf_prime_gen2": 0.09807659999999999,
        "Llfd_prime_gen2": 0.06453390759248709,
        "Tr_gen2": 0.001,
        "Ka_gen2": 20.0,
        "Ta_gen2": 0.002,
        "Ke_gen2": 1.0,
        "Te_gen2": 0.001,
        "Tb_gen2": 0.0,
        "Tc_gen2": 0.0,
        "Kf_gen2": 0,
        "Tf_gen2": 0.001,
        "Efmin_gen2": -5.0,
        "Efmax_gen2": 5.0,
        "Vt0_gen2": 0.0,
        "Vf0_gen2": 0.0,
        "Const_gen2": 0.0,
        "dummy_gain_exciter": 0.01,
        "Rl": 0.1,
        "Ll": 0.01,
        "Rl_mach": 0.1,
        "Ll_mach": 0.01,
        "Rl_shunt": 4761.0,
        "load": 0.196837209302326,
        "cb_init_cond_time": 0.101,
        "time_flag_delay": 0.2,
        "configF1_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.101",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.102",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.103",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.104",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.105",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.106",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.107",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.108",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.109",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.110",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.111",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.112",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.113",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.114",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.115",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.116",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.117",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.118",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.119",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.120",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.121",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.122",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.123",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.124",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.125",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.126",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.127",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.128",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB15": {
            "port": 502,
            "ip_addr": "192.168.10.129",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB16": {
            "port": 502,
            "ip_addr": "192.168.10.130",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB17": {
            "port": 502,
            "ip_addr": "192.168.10.131",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB18": {
            "port": 502,
            "ip_addr": "192.168.10.132",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB19": {
            "port": 502,
            "ip_addr": "192.168.10.133",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.134",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.135",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.136",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.137",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.138",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.139",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.140",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.141",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.142",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "dms_config": {
            "port": 502,
            "ip_addr": "192.168.10.54",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "0,1,2,7,3,8,4,9,5,10,6,11,12,13,14,15",
            "holding_register_output_addresses": "",
            "input_register_adresses": ""
        },
        "configCHP": {
            "port": 502,
            "ip_addr": "192.168.10.55",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001",
            "input_register_adresses": "0,1,2,3,4"
        },
        "Rm_utility_transfo1": 100000.0,
        "Lm_utility_transfo1": 200,
        "Rm_feeder1_transfo1": 100000.0,
        "Lm_feeder1_transfo1": 200,
        "Rm_feeder1_transfo2": 100000.0,
        "Lm_feeder1_transfo2": 200,
        "Rm_feeder1_transfo3": 100000.0,
        "Lm_feeder1_transfo3": 200,
        "Rm_feeder1_transfo4": 100000.0,
        "Lm_feeder1_transfo4": 200,
        "Rm_feeder1_transfo5": 100000.0,
        "Lm_feeder1_transfo5": 200,
        "Rm_feeder1_transfo6": 100000.0,
        "Lm_feeder1_transfo6": 200,
        "Rm_feeder1_transfo7": 100000.0,
        "Lm_feeder1_transfo7": 200,
        "sys_cpu_exec_rate_1": 0.0005,
        "sys_cpu_exec_rate_2": 0.05
    },
    "dev_partitions": [
        {
            "_cls": "DevPartition",
            "name": "hil0",
            "dev_id": "0",
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 15,
                        "sys_clk_freq": 140000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 8,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 1,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_2d_lut": false,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_2d_lut_latency_fixed": 47,
                        "sg_channel_latency": 63,
                        "lut_channel_latency": 61,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": {
                            "cpu_type": "mb_v9",
                            "cpu_cfg": "mb_cfg4",
                            "exec_rates_no": 2,
                            "cm_baseaddr": 1092616192
                        },
                        "user_sp_cpu": {
                            "cpu_type": "arm_a9",
                            "cpu_cfg": "arm_cfg2",
                            "exec_rates_no": 4,
                            "cm_baseaddr": 1109393408
                        },
                        "comm_cpu": {
                            "cpu_type": "mb_v9",
                            "cpu_cfg": "mb_cfg6",
                            "exec_rates_no": 1,
                            "cm_baseaddr": 1126170624,
                            "DEF_SAMPLE_TIME": 1,
                            "comm_dmem_size": 65536,
                            "comm_dmem_addr": 0,
                            "eth_ve_max_input_size": 350,
                            "bytes_used_by_eth_ve_module": 2048,
                            "cache_line_len": 16
                        },
                        "host_cpu": {
                            "cpu_type": "arm_a9_linux"
                        }
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 44,
                        "exc_occurred": 48,
                        "exc_id": 52,
                        "exc_addr": 56,
                        "cm_en": 72,
                        "curr_cnt": 8,
                        "max_cnt": 12
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 16
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 44,
                            "exc_occurred": 48,
                            "exc_id": 52,
                            "exc_addr": 56,
                            "cm_en": 72,
                            "curr_cnt": 8,
                            "max_cnt": 12
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 16
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "cu_sys_sp_init_done": 49,
                        "cu_user_sp_init_done": 50,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_sys_sp_running": 53,
                        "cu_user_sp_running": 54,
                        "cu_comm_sp_running": 55,
                        "cu_before_load": 56,
                        "cu_ext_app_status": 57,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_sys_sp_cfg": 80,
                        "cu_user_sp_cfg": 81,
                        "cu_comm_ap_cfg": 82,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_0_en": 104,
                        "cu_system_irq_1_en": 105,
                        "cu_system_irq_2_en": 106,
                        "cu_system_irq_3_en": 107,
                        "cu_system_irq_4_en": 108,
                        "cu_system_irq_5_en": 109,
                        "cu_system_irq_0_ack": 112,
                        "cu_system_irq_1_ack": 113,
                        "cu_system_irq_2_ack": 114,
                        "cu_system_irq_3_ack": 115,
                        "cu_system_irq_4_ack": 116,
                        "cu_system_irq_5_ack": 117
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_2d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_2D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 224,
                        "start": 256,
                        "table_toggle": 272
                    },
                    "MS_2D_LUT_MEM_MAP": {
                        "lut_2d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            112,
                            112,
                            320
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            128,
                            128,
                            448
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            32,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            160,
                            480
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            168,
                            488
                        ],
                        "mvm_constant_1": [
                            169,
                            169,
                            489
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            192,
                            512
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            256,
                            768
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 48,
                        "fsm_sw_gds": 49,
                        "fsm_sup_ctrl_mode": 50,
                        "fsm_sup_ctrl_val": 51,
                        "fsm_gds_disc_en": 52,
                        "fsm_gds_disc_inv_mask": 53,
                        "fsm_gds1_disc_mv_addr": 54,
                        "fsm_gds2_disc_mv_addr": 55,
                        "fsm_gds3_disc_mv_addr": 56,
                        "fsm_gds4_disc_mv_addr": 57,
                        "fsm_gds5_disc_mv_addr": 58,
                        "fsm_gds6_disc_mv_addr": 59,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.1 SP2",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 2,
                    "simulation_method": "exact",
                    "simulation_time_step": "4e-6",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": false,
                    "enb_dep_sw_detect": false,
                    "code_section": "external memory",
                    "data_section": "external memory",
                    "user_cpu_optimization": "medium",
                    "user_real_type_precision": "double precision",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 0.0005,
                    "sys_sp_rate_2": 0.05,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2215071514696,
                    "terminals": [
                        2215008592560,
                        2215008786640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071514752,
                    "terminals": [
                        2215007625848,
                        2215006333584,
                        2214966366896,
                        2215007746256,
                        2214927635176,
                        2215070214912,
                        2215070274336,
                        2215071861056,
                        2215008694112,
                        2215007746480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071514920,
                    "terminals": [
                        2215008626784,
                        2215071498480,
                        2215009137160,
                        2215071955600,
                        2215009294992,
                        2215009479480,
                        2215009217336,
                        2215071788112,
                        2215009497040,
                        2215071863976,
                        2215009578344,
                        2215071967160,
                        2215008595416,
                        2215071907288,
                        2215008607760,
                        2215009508936,
                        2215009089128,
                        2214927638144,
                        2215007710848,
                        2215009140464,
                        2215007709000,
                        2214968520544,
                        2215009275800,
                        2215009187768,
                        2215009062864,
                        2215009449968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071514976,
                    "terminals": [
                        2215008702536,
                        2215008787312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071515144,
                    "terminals": [
                        2214927637528,
                        2215008645696,
                        2215009295328,
                        2215006332408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071515200,
                    "terminals": [
                        2215008786248,
                        2215071513064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071515312,
                    "terminals": [
                        2214968425496,
                        2215008610904,
                        2214966368352,
                        2215009413440,
                        2215009578848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071515368,
                    "terminals": [
                        2215008773400,
                        2215009120664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071515592,
                    "terminals": [
                        2215009296280,
                        2215008705336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071515648,
                    "terminals": [
                        2215009214704,
                        2215006340208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071515704,
                    "terminals": [
                        2215009130592,
                        2215006249592,
                        2215071511216,
                        2215008705224,
                        2215009529024,
                        2215009412824,
                        2215009575712,
                        2215009344312,
                        2215009059616,
                        2215009076560,
                        2215009340776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071515928,
                    "terminals": [
                        2214968422920,
                        2215008786584,
                        2215008787032,
                        2215009286632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071515984,
                    "terminals": [
                        2215008586776,
                        2214966403256,
                        2215071843440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071516152,
                    "terminals": [
                        2215008688672,
                        2215009188552,
                        2215007638752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071516208,
                    "terminals": [
                        2215071961776,
                        2215008689232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071516376,
                    "terminals": [
                        2215008627344,
                        2215008543576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071516432,
                    "terminals": [
                        2215009526168,
                        2215008694056,
                        2215008784680,
                        2215006425040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071516600,
                    "terminals": [
                        2215006249480,
                        2215008688952,
                        2215009342800,
                        2215008786920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071516656,
                    "terminals": [
                        2214966356008,
                        2215008595920,
                        2215071795576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071516712,
                    "terminals": [
                        2215008545928,
                        2215008609000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071516880,
                    "terminals": [
                        2214968467976,
                        2215008786976,
                        2215008627288,
                        2215071859824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071517048,
                    "terminals": [
                        2214968345600,
                        2215007595544,
                        2214966368296,
                        2215007603456,
                        2215009439024,
                        2215009418040,
                        2215008686936,
                        2215008786864,
                        2215009361368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071517104,
                    "terminals": [
                        2214968299136,
                        2215070399904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071517272,
                    "terminals": [
                        2215071758768,
                        2215071795016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071517384,
                    "terminals": [
                        2215008645416,
                        2215070257224,
                        2215008786808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071517496,
                    "terminals": [
                        2215071843496,
                        2215009285344,
                        2215009264416,
                        2215071795632,
                        2215071742440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071517552,
                    "terminals": [
                        2215008687048,
                        2215070213736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071517664,
                    "terminals": [
                        2215070145784,
                        2215008786752,
                        2215008774128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071517720,
                    "terminals": [
                        2215008719816,
                        2215009418320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071517944,
                    "terminals": [
                        2215008624768,
                        2215009272160,
                        2215071773136,
                        2215008606752,
                        2215070396992,
                        2215071742552,
                        2215070276184,
                        2215070311144,
                        2215008627456,
                        2215071773640,
                        2215008785520,
                        2215070317816,
                        2215070176648,
                        2215071743392,
                        2215070232080,
                        2215070316080,
                        2215071862512,
                        2215007596384,
                        2215070146456,
                        2215009294320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071518000,
                    "terminals": [
                        2215006314448,
                        2214968422528,
                        2214968518808,
                        2215007506616,
                        2214966339960,
                        2215071953360,
                        2215006296552,
                        2215071498816,
                        2215071892088,
                        2214968402552,
                        2215071830760,
                        2215071945560,
                        2215071947688,
                        2215007603624,
                        2215006305584,
                        2214968526216,
                        2215071890848,
                        2214968360576,
                        2215006432952,
                        2215071499992,
                        2215007639256,
                        2214966386416,
                        2215071905552,
                        2215007608672,
                        2215007745920,
                        2214968397776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071518168,
                    "terminals": [
                        2215008772392,
                        2215007602000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071518224,
                    "terminals": [
                        2215070183096,
                        2214966369472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071518336,
                    "terminals": [
                        2215071512448,
                        2215071775544,
                        2214968410352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071518448,
                    "terminals": [
                        2215070212224,
                        2215007492360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071518616,
                    "terminals": [
                        2215070276520,
                        2215006332632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071518672,
                    "terminals": [
                        2215009411256,
                        2214968347952,
                        2215007506784,
                        2215071830648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071486024,
                    "terminals": [
                        2215008689568,
                        2215009120832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071469696,
                    "terminals": [
                        2215006433408,
                        2215006423976,
                        2214927623000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071486136,
                    "terminals": [
                        2215009274008,
                        2215006347448,
                        2215070273720,
                        2215007711472,
                        2215009579304,
                        2214968527168,
                        2215006206328,
                        2215009450416,
                        2215009579472,
                        2215008647712,
                        2215006374432,
                        2215009413832,
                        2215006368488,
                        2215071757088,
                        2215007626016,
                        2215008775080,
                        2214968331232,
                        2215070323712,
                        2215070313496,
                        2215008719872,
                        2215070213176,
                        2215071757592,
                        2215009078632,
                        2215071759776,
                        2215009293760,
                        2215006305808,
                        2214968329776,
                        2215009439304,
                        2215006295824,
                        2214968299304,
                        2215009345376,
                        2215007711184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927732920,
                    "terminals": [
                        2215007739976,
                        2214968437224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733032,
                    "terminals": [
                        2214966357072,
                        2214968424824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071469864,
                    "terminals": [
                        2215007625512,
                        2215007594928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071469920,
                    "terminals": [
                        2215007559808,
                        2215007639144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071486360,
                    "terminals": [
                        2215006334088,
                        2215007508128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733144,
                    "terminals": [
                        2214966356232,
                        2214968422976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071486416,
                    "terminals": [
                        2215008543240,
                        2215009120776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071470032,
                    "terminals": [
                        2215007747096,
                        2215008648888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733256,
                    "terminals": [
                        2215009437512,
                        2214968410464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071486584,
                    "terminals": [
                        2215071740368,
                        2215070232416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733368,
                    "terminals": [
                        2214968437168,
                        2214966356344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071470200,
                    "terminals": [
                        2215006433800,
                        2215007585448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733424,
                    "terminals": [
                        2214968436496,
                        2215009343192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071470256,
                    "terminals": [
                        2215071720448,
                        2215071719496,
                        2215009337920,
                        2215009506528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071486696,
                    "terminals": [
                        2215071775208,
                        2215009264752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071486752,
                    "terminals": [
                        2214927684664,
                        2214927685224,
                        2215071796528,
                        2215070399344,
                        2214927783304,
                        2215071775656,
                        2215070275008,
                        2215008706008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071470368,
                    "terminals": [
                        2215009061128,
                        2215007509136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733592,
                    "terminals": [
                        2215008592336,
                        2215007508016,
                        2214968332240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071486864,
                    "terminals": [
                        2215009448960,
                        2215070145056,
                        2215070183040,
                        2215009286856,
                        2215009338088,
                        2215009411928,
                        2215009218456,
                        2215008693664,
                        2215070339024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071486920,
                    "terminals": [
                        2215009294376,
                        2215007508576,
                        2215071842488,
                        2215070316752,
                        2215070175584,
                        2215009272216,
                        2215070315016,
                        2215008625160,
                        2215071773528,
                        2215070397384,
                        2215071742944,
                        2215008627848,
                        2215071774032,
                        2215070231912,
                        2215008785912,
                        2215070146064,
                        2215070275120,
                        2215070314056,
                        2215008607928,
                        2215071743784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733704,
                    "terminals": [
                        2214968424768,
                        2215009217784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071470536,
                    "terminals": [
                        2215006333080,
                        2215008585264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733760,
                    "terminals": [
                        2214968437896,
                        2214968478016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071470592,
                    "terminals": [
                        2215006355640,
                        2215007584720,
                        2215007585784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733872,
                    "terminals": [
                        2214966368856,
                        2214968437112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071487144,
                    "terminals": [
                        2215071845512,
                        2215071864368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071470760,
                    "terminals": [
                        2215070258120,
                        2215007595992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071487200,
                    "terminals": [
                        2215071758936,
                        2215008774240,
                        2215009292920,
                        2214968330392,
                        2215070229672,
                        2215070322872,
                        2215008646872,
                        2214968328936,
                        2215070212336,
                        2215070215472,
                        2215009273168,
                        2215070399848,
                        2215071743896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927733984,
                    "terminals": [
                        2214968436440,
                        2214968426336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071470816,
                    "terminals": [
                        2215007640376,
                        2215007509192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071487256,
                    "terminals": [
                        2215071772744,
                        2215071795688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927734096,
                    "terminals": [
                        2215071861504,
                        2215006355584,
                        2215009131600,
                        2215071861616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071470928,
                    "terminals": [
                        2215008585432,
                        2214968402160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071487480,
                    "terminals": [
                        2215071843216,
                        2215071845400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927734264,
                    "terminals": [
                        2214968435432,
                        2215009132440,
                        2214966366280,
                        2214968436328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071471096,
                    "terminals": [
                        2215007596048,
                        2215008693552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071487536,
                    "terminals": [
                        2215071845344,
                        2214968545120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927734376,
                    "terminals": [
                        2215009449632,
                        2215009338032,
                        2215009528016,
                        2215009218344,
                        2215009292584,
                        2215071961440,
                        2215009528184,
                        2214968331736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071471208,
                    "terminals": [
                        2215007509248,
                        2215006295880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927734432,
                    "terminals": [
                        2214968436384,
                        2214968467696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071487704,
                    "terminals": [
                        2214968297624,
                        2214927622384,
                        2215006204312,
                        2215009436056,
                        2215071865376,
                        2215070270184,
                        2215070292736,
                        2215070182144,
                        2215006331792,
                        2215006422072,
                        2215006374992,
                        2215070336168,
                        2215007653336,
                        2215007733744,
                        2214968544840,
                        2215007491744,
                        2215007543024,
                        2215007563616,
                        2215070144440,
                        2215008692208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071471320,
                    "terminals": [
                        2214968328320,
                        2214968422640,
                        2214966339848,
                        2214968518920,
                        2215006296440,
                        2215007603176,
                        2215071953472,
                        2214968402496,
                        2215071945672,
                        2214927635680,
                        2215070229896,
                        2215006305696,
                        2214968526328,
                        2215071890960,
                        2214968360688,
                        2215006433064,
                        2214966386528,
                        2215071905664,
                        2215007608784,
                        2215007746032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071471376,
                    "terminals": [
                        2215009427128,
                        2215007510480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071487816,
                    "terminals": [
                        2215071794960,
                        2215071843048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927734656,
                    "terminals": [
                        2214968410296,
                        2215007638640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071487872,
                    "terminals": [
                        2215071512504,
                        2215009186032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071471488,
                    "terminals": [
                        2215007746312,
                        2215006311536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927734712,
                    "terminals": [
                        2215009273896,
                        2215070273608,
                        2215071756976,
                        2215070314168,
                        2215071759664,
                        2215008774968,
                        2215009293648,
                        2215006185792,
                        2214968331120,
                        2215070323600,
                        2215008647600,
                        2214968329664,
                        2215070213064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927734768,
                    "terminals": [
                        2214968468032,
                        2214968345824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071487984,
                    "terminals": [
                        2215009131824,
                        2215071793504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927734824,
                    "terminals": [
                        2214968436776,
                        2214966369976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071471656,
                    "terminals": [
                        2215007506728,
                        2215007584552,
                        2215007585616,
                        2215071862008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071488096,
                    "terminals": [
                        2215071794904,
                        2215071796976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071471712,
                    "terminals": [
                        2215009342464,
                        2215009295888,
                        2215071947352,
                        2215070271584,
                        2215070230232,
                        2214927636184,
                        2215071502064,
                        2215009295720,
                        2215007603064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071488208,
                    "terminals": [
                        2215071842768,
                        2215071786096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071471880,
                    "terminals": [
                        2215008585376,
                        2215008775920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071488320,
                    "terminals": [
                        2214927687072,
                        2214927553872,
                        2214966403928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927735104,
                    "terminals": [
                        2215009448456,
                        2214968435656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071471936,
                    "terminals": [
                        2215007509752,
                        2215007625456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927735160,
                    "terminals": [
                        2214968526720,
                        2214968346104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927735216,
                    "terminals": [
                        2214968435376,
                        2215009077456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071488488,
                    "terminals": [
                        2215009138056,
                        2214927687184,
                        2214966337608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071472104,
                    "terminals": [
                        2215070276576,
                        2215007508072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071472160,
                    "terminals": [
                        2215009075720,
                        2215007507848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071488600,
                    "terminals": [
                        2215071785872,
                        2215071843552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927735384,
                    "terminals": [
                        2214968526664,
                        2214968437448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927735440,
                    "terminals": [
                        2214927622832,
                        2215006433464,
                        2215008648944,
                        2215071862064,
                        2215006332744,
                        2215070182760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071472272,
                    "terminals": [
                        2215008585488,
                        2215009123632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071488712,
                    "terminals": [
                        2215071842824,
                        2215071860552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071488768,
                    "terminals": [
                        2215071844224,
                        2215009343472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071488824,
                    "terminals": [
                        2215071861448,
                        2215071786488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927735608,
                    "terminals": [
                        2214968468368,
                        2214966368576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071472440,
                    "terminals": [
                        2215070274112,
                        2215008693608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927735664,
                    "terminals": [
                        2215071894664,
                        2214968435936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071472496,
                    "terminals": [
                        2215009060064,
                        2215007601776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927735776,
                    "terminals": [
                        2214968435320,
                        2214966404208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071489048,
                    "terminals": [
                        2215071860496,
                        2215071795352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071472664,
                    "terminals": [
                        2215009061184,
                        2215009129192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927735888,
                    "terminals": [
                        2214968526608,
                        2215071760168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071472720,
                    "terminals": [
                        2215071862344,
                        2215009265256,
                        2214927555272,
                        2214968527056,
                        2215070396880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071489160,
                    "terminals": [
                        2214968344984,
                        2215071743280,
                        2215071786208,
                        2215071860720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071489216,
                    "terminals": [
                        2215009437568,
                        2215009417760,
                        2215009186088,
                        2215070177488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071472832,
                    "terminals": [
                        2215071862288,
                        2215006205432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927736056,
                    "terminals": [
                        2215071953976,
                        2215071830592,
                        2214968425160,
                        2215071510824,
                        2214968424432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071489328,
                    "terminals": [
                        2214966355280,
                        2215008721272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927736168,
                    "terminals": [
                        2214968435992,
                        2214968468592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473000,
                    "terminals": [
                        2215071844896,
                        2215071864928,
                        2214966368912,
                        2215071866664,
                        2215009217840,
                        2215009439080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071489440,
                    "terminals": [
                        2215008721664,
                        2215006334144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927736224,
                    "terminals": [
                        2215009361312,
                        2215009217896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473112,
                    "terminals": [
                        2215070274224,
                        2215007641272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473168,
                    "terminals": [
                        2215071511384,
                        2215008546096,
                        2215071891920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071489608,
                    "terminals": [
                        2215071830312,
                        2214927635120,
                        2214968424096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927736392,
                    "terminals": [
                        2214968468536,
                        2214968424040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071489664,
                    "terminals": [
                        2214966403872,
                        2215071860160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927736448,
                    "terminals": [
                        2214968425776,
                        2215009165776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473280,
                    "terminals": [
                        2215009120720,
                        2215009166056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071489832,
                    "terminals": [
                        2215071740928,
                        2215071861392,
                        2215071842992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927736616,
                    "terminals": [
                        2215009343136,
                        2214968469096,
                        2214968436832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473448,
                    "terminals": [
                        2215009089968,
                        2215071720168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927736672,
                    "terminals": [
                        2215009215040,
                        2215009495024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071489944,
                    "terminals": [
                        2215008693832,
                        2215008784960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473560,
                    "terminals": [
                        2215071795856,
                        2215009295440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473616,
                    "terminals": [
                        2215070230568,
                        2214968518696,
                        2215071953248,
                        2214966340072,
                        2214968402608,
                        2215006296776,
                        2215071945448,
                        2215006305472,
                        2214927635736,
                        2214968526104,
                        2215071890736,
                        2215070229952,
                        2214968360464,
                        2215006432840,
                        2214966386304,
                        2215071905440,
                        2215007608560,
                        2215007745808,
                        2214968397664,
                        2214968414160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473736,
                    "terminals": [
                        2215009506864,
                        2215009075384,
                        2215009438968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473792,
                    "terminals": [
                        2215071775264,
                        2215009273000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071490232,
                    "terminals": [
                        2215009339432,
                        2215008646704,
                        2215008593568,
                        2215008605408,
                        2215008584928,
                        2215009215712,
                        2215008721720,
                        2215008544584,
                        2215008703992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071473848,
                    "terminals": [
                        2214968297512,
                        2215008692096,
                        2215071865040,
                        2215006204200,
                        2215070270072,
                        2215070292624,
                        2215070182032,
                        2215006331680,
                        2214927782744,
                        2215009266544,
                        2215007733632,
                        2215006421960,
                        2215070336056,
                        2215006375104,
                        2215007653224,
                        2214968544728,
                        2215007491632,
                        2215007542912,
                        2215007563504,
                        2215070144384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927622328,
                    "terminals": [
                        2214968346720,
                        2214968393968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071490288,
                    "terminals": [
                        2215070337176,
                        2215009188496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071490400,
                    "terminals": [
                        2215070399680,
                        2214966369528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927556960,
                    "terminals": [
                        2215071864816,
                        2215008692824,
                        2215071845232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071474072,
                    "terminals": [
                        2214927554152,
                        2215009138840,
                        2215071772968,
                        2215009131880,
                        2215008694168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557016,
                    "terminals": [
                        2215009120384,
                        2215009338200,
                        2215009341280,
                        2215009103712,
                        2215009122792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071490512,
                    "terminals": [
                        2215070400184,
                        2215070337624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557072,
                    "terminals": [
                        2215007601832,
                        2214966370256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071490568,
                    "terminals": [
                        2215009340944,
                        2215009344480,
                        2215071866552,
                        2215009130760,
                        2215009506136,
                        2215009529192,
                        2215071865208,
                        2215009412992,
                        2215009059784,
                        2215009575880,
                        2215009076728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071474184,
                    "terminals": [
                        2215071860440,
                        2215009272944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557128,
                    "terminals": [
                        2215007640992,
                        2215071845288,
                        2215071864872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557184,
                    "terminals": [
                        2215009090416,
                        2215007640432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071490680,
                    "terminals": [
                        2215070293912,
                        2215070215080,
                        2215070274504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071474352,
                    "terminals": [
                        2215009218176,
                        2214966404544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071474408,
                    "terminals": [
                        2215009123352,
                        2214966366952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557352,
                    "terminals": [
                        2215007625904,
                        2215008703040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071490848,
                    "terminals": [
                        2215070399624,
                        2215070145224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071474464,
                    "terminals": [
                        2214968477792,
                        2215008718976,
                        2215006185624,
                        2215009274064,
                        2215009417424,
                        2215070273776,
                        2215009526000,
                        2215009360360,
                        2215006339592,
                        2215007601216,
                        2215008647768,
                        2215006368376,
                        2215009360528,
                        2215070313160,
                        2215071757144,
                        2215007740760,
                        2215008775136,
                        2214968331288,
                        2215009427408,
                        2215070323768,
                        2215070213232,
                        2215009102984,
                        2215006293296,
                        2215071757648,
                        2214968354128,
                        2215071759832,
                        2215009293816,
                        2214968329832,
                        2215009324672,
                        2215006357376,
                        2215006351256,
                        2215007715280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557408,
                    "terminals": [
                        2215009449520,
                        2215006334424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071474520,
                    "terminals": [
                        2215009437232,
                        2215009130704,
                        2215009188664,
                        2215009412936,
                        2215009529136,
                        2215009575824,
                        2215009344424,
                        2215071865264,
                        2215009076672,
                        2215009340888,
                        2215009059728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557520,
                    "terminals": [
                        2215008609672,
                        2215007601888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491016,
                    "terminals": [
                        2215009449856,
                        2214927637024,
                        2215070213568,
                        2215070230120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557576,
                    "terminals": [
                        2215071864592,
                        2215071845064,
                        2215009324784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491072,
                    "terminals": [
                        2215070314904,
                        2215070338856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071474744,
                    "terminals": [
                        2215009264136,
                        2215008587280,
                        2215009285288,
                        2214968298744,
                        2215071843776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491184,
                    "terminals": [
                        2215070399008,
                        2215007638808,
                        2215009339936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071474800,
                    "terminals": [
                        2214966337664,
                        2214966356848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491240,
                    "terminals": [
                        2215007584440,
                        2215070398952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557800,
                    "terminals": [
                        2215006334480,
                        2215009411872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071474912,
                    "terminals": [
                        2215009090024,
                        2215009345264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491352,
                    "terminals": [
                        2215070399288,
                        2215070318320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557912,
                    "terminals": [
                        2215007510144,
                        2215006374544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071475024,
                    "terminals": [
                        2215008785408,
                        2215070176984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927557968,
                    "terminals": [
                        2215071845120,
                        2215071864648,
                        2215009266432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927558080,
                    "terminals": [
                        2215007509920,
                        2215006433744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491576,
                    "terminals": [
                        2214927685000,
                        2215071785144,
                        2215071794680,
                        2215071775600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071475192,
                    "terminals": [
                        2215009417984,
                        2215007747656,
                        2214968345320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927558136,
                    "terminals": [
                        2215009121840,
                        2215006347336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491632,
                    "terminals": [
                        2215070398896,
                        2215009526224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927558192,
                    "terminals": [
                        2215009295496,
                        2215009078240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491688,
                    "terminals": [
                        2215009294432,
                        2215009435944,
                        2215009274176,
                        2215070273888,
                        2215009272272,
                        2215008688112,
                        2215008647880,
                        2215071757256,
                        2215008719928,
                        2215008775248,
                        2214968331400,
                        2215070323880,
                        2215070213344,
                        2215070231856,
                        2215071757760,
                        2214927635904,
                        2215070230008,
                        2215071500272,
                        2215071759944,
                        2215070271472,
                        2215009293928,
                        2214968329944,
                        2215008608152,
                        2215009167288,
                        2215008722896,
                        2215070312432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071475304,
                    "terminals": [
                        2215071786152,
                        2215071775152,
                        2215071743224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071475360,
                    "terminals": [
                        2215009075608,
                        2215009361704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491800,
                    "terminals": [
                        2215071740424,
                        2215009090080,
                        2215071794736,
                        2215006423584,
                        2215009528912,
                        2215009412712,
                        2215009121896,
                        2215006205488,
                        2215070143992,
                        2215009575600,
                        2215009344200,
                        2215009059504,
                        2215009076448,
                        2215009340664,
                        2214968346832,
                        2215071793560,
                        2214927685560,
                        2215009130480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927558360,
                    "terminals": [
                        2215009075328,
                        2214968437056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071475472,
                    "terminals": [
                        2215009413384,
                        2215009342856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927558416,
                    "terminals": [
                        2215009344816,
                        2215009078464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071491968,
                    "terminals": [
                        2215070293520,
                        2215006185848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927558528,
                    "terminals": [
                        2215071864704,
                        2215071845176,
                        2215009437120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071492024,
                    "terminals": [
                        2215009425448,
                        2215008718920,
                        2215007742160,
                        2215009360136,
                        2215009274120,
                        2215070273832,
                        2215006339368,
                        2215070312768,
                        2215007600992,
                        2215006368152,
                        2215008647824,
                        2215009417200,
                        2215071757200,
                        2215009102760,
                        2215008775192,
                        2215009418264,
                        2215006293072,
                        2214968331344,
                        2215070323824,
                        2215070213288,
                        2215071757704,
                        2215009324448,
                        2215071759888,
                        2215009293872,
                        2214968354352,
                        2214968329888,
                        2215006351032,
                        2215007715056,
                        2214968477568,
                        2215006185400,
                        2215009583056,
                        2215006357488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071475640,
                    "terminals": [
                        2215009090584,
                        2215007509584,
                        2215007585504,
                        2215008786192,
                        2215008610624,
                        2215071511888,
                        2215007509864,
                        2215007640488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071475696,
                    "terminals": [
                        2215009418544,
                        2215009361648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927558640,
                    "terminals": [
                        2215009579136,
                        2215006423528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071492192,
                    "terminals": [
                        2215009413160,
                        2214968434760,
                        2215009187936,
                        2215008606192,
                        2215009284224,
                        2215009448120,
                        2215007707320,
                        2215008626952,
                        2215071498648,
                        2215009137328,
                        2215071955768,
                        2215009479648,
                        2215009217504,
                        2215071966320,
                        2215071788280,
                        2215071864144,
                        2214927637864,
                        2215009578512,
                        2215071907456,
                        2215008595584,
                        2215009509104,
                        2215009089296,
                        2215007711016,
                        2215009140632,
                        2215007709168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071475864,
                    "terminals": [
                        2215009078072,
                        2215009345096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927624344,
                    "terminals": [
                        2214968345264,
                        2214966355952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071492304,
                    "terminals": [
                        2215070229000,
                        2215071756920,
                        2215071759608,
                        2215008774912,
                        2215009293592,
                        2214968331064,
                        2215070324048,
                        2215070323544,
                        2215008647544,
                        2214968329608,
                        2215070213008,
                        2215070216144,
                        2215009273840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071475920,
                    "terminals": [
                        2215009344704,
                        2215009411648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927624456,
                    "terminals": [
                        2215007747600,
                        2214966356512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071530960,
                    "terminals": [
                        2215071956888,
                        2214927620080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071476032,
                    "terminals": [
                        2214968346160,
                        2215009476680,
                        2215008689624,
                        2215071843944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927558976,
                    "terminals": [
                        2215006357544,
                        2215006185512,
                        2215009417312,
                        2215009525888,
                        2215009360248,
                        2215006339480,
                        2215007601104,
                        2215006368264,
                        2215008721440,
                        2214968423312,
                        2215007740872,
                        2215008721944,
                        2215009102872,
                        2215008584760,
                        2215006293184,
                        2215071501616,
                        2215008703824,
                        2215008646536,
                        2215071501784,
                        2215008593400,
                        2214968354296,
                        2215009324560,
                        2215008605856,
                        2215008544416,
                        2215006357152,
                        2214968346384,
                        2215006351144,
                        2215009427296,
                        2215007715168,
                        2215009339264,
                        2215071502288,
                        2214968477680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927624512,
                    "terminals": [
                        2214966355224,
                        2215007747040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071492472,
                    "terminals": [
                        2215070293072,
                        2215070214744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927559032,
                    "terminals": [
                        2215007586176,
                        2215070258064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071492528,
                    "terminals": [
                        2215070145168,
                        2214966403480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071476144,
                    "terminals": [
                        2215009360584,
                        2215009435888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927559088,
                    "terminals": [
                        2215006311480,
                        2215007638248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071492584,
                    "terminals": [
                        2215070314624,
                        2215007638024,
                        2215071894328,
                        2215007596104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927624624,
                    "terminals": [
                        2214968330280,
                        2214966366560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927624680,
                    "terminals": [
                        2214966338448,
                        2215071860216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927559200,
                    "terminals": [
                        2215009077792,
                        2215009527904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927559256,
                    "terminals": [
                        2215009342744,
                        2215009077008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071492752,
                    "terminals": [
                        2215071500160,
                        2215007640096,
                        2215070272032,
                        2215071831600,
                        2215071948528,
                        2215070400240,
                        2215009123576,
                        2215007604464,
                        2215007508296,
                        2215006311816,
                        2215071499656,
                        2215071892928,
                        2215009124304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071476368,
                    "terminals": [
                        2214966367232,
                        2215009264696,
                        2215071795296,
                        2215009077400,
                        2215009169192,
                        2214968426280,
                        2215071860664,
                        2214968347616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927624848,
                    "terminals": [
                        2214968436272,
                        2214966356400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071492808,
                    "terminals": [
                        2215009448008,
                        2215007707208,
                        2215008626840,
                        2214927636688,
                        2215071498536,
                        2214968402328,
                        2215008606696,
                        2215009137216,
                        2215071955656,
                        2215009479536,
                        2215009217392,
                        2215071788168,
                        2215071864032,
                        2215009578400,
                        2215071907344,
                        2215008595472,
                        2214927638088,
                        2215009508992,
                        2215009089184,
                        2215007710904,
                        2215071967216,
                        2215009140520,
                        2215007709056,
                        2214968520600,
                        2215009275856,
                        2215009187824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071476424,
                    "terminals": [
                        2215009417704,
                        2215071785592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927559368,
                    "terminals": [
                        2215009077064,
                        2214968467920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071476480,
                    "terminals": [
                        2214968437504,
                        2215071843888,
                        2215008543296,
                        2215009128800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071492920,
                    "terminals": [
                        2215071861784,
                        2215070336560,
                        2215008788152,
                        2215009122008,
                        2215008787816,
                        2215070336896,
                        2215071861168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927625016,
                    "terminals": [
                        2215070144328,
                        2215070399568,
                        2215009089632,
                        2215009494352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927559536,
                    "terminals": [
                        2214966368968,
                        2214968345544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071476648,
                    "terminals": [
                        2215009411592,
                        2215009493400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927559592,
                    "terminals": [
                        2215007603512,
                        2215009438800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927625128,
                    "terminals": [
                        2214966403200,
                        2214968346216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071493088,
                    "terminals": [
                        2215070324104,
                        2215070143320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071476704,
                    "terminals": [
                        2215009450248,
                        2215009418656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927625240,
                    "terminals": [
                        2214968347560,
                        2214966404264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071476816,
                    "terminals": [
                        2215008704160,
                        2215009166112,
                        2215071760224,
                        2215071843832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927559760,
                    "terminals": [
                        2214968423424,
                        2214968426000,
                        2215071501448,
                        2215006356144,
                        2215070273208,
                        2214968423200,
                        2214968346440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927625296,
                    "terminals": [
                        2214968344704,
                        2214968330168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071493256,
                    "terminals": [
                        2214966403592,
                        2215070257560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071493312,
                    "terminals": [
                        2215009271880,
                        2215070317648,
                        2215008607368,
                        2215007592576,
                        2215009294040,
                        2215070176480,
                        2215070232360,
                        2215070315912,
                        2215070276016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927559872,
                    "terminals": [
                        2215071760280,
                        2215071742384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071493368,
                    "terminals": [
                        2215071498368,
                        2215009137048,
                        2215008719368,
                        2215009292808,
                        2215071955488,
                        2215009479368,
                        2215009217224,
                        2215071788000,
                        2215071863864,
                        2215009578232,
                        2215071907176,
                        2215008595304,
                        2215009508824,
                        2215009089016,
                        2215007710736,
                        2215009140352,
                        2215071966936,
                        2215007708888,
                        2214968520432,
                        2215009275688,
                        2215009187656,
                        2214927638368,
                        2215009496928,
                        2215009062752,
                        2215008626672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071476984,
                    "terminals": [
                        2214968331680,
                        2215071843664,
                        2215008773456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927625464,
                    "terminals": [
                        2215009264080,
                        2215070145112,
                        2215070274168,
                        2215009120440,
                        2215070338968,
                        2214966403536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071477040,
                    "terminals": [
                        2214966357016,
                        2215070397496,
                        2215071844952,
                        2214966356568,
                        2215071864480,
                        2215009439136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071493480,
                    "terminals": [
                        2215070336392,
                        2215071861672,
                        2215070336728,
                        2215071758824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927560040,
                    "terminals": [
                        2215006339872,
                        2215006422520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927625576,
                    "terminals": [
                        2215070293856,
                        2215008542960,
                        2215009166840,
                        2214968328824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071477152,
                    "terminals": [
                        2214968435096,
                        2215009418096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927560096,
                    "terminals": [
                        2215007711360,
                        2215071864760,
                        2215071845456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071493592,
                    "terminals": [
                        2215071512616,
                        2215009273952,
                        2215070273664,
                        2215070398672,
                        2215071865096,
                        2215009286520,
                        2215008647656,
                        2215071865488,
                        2215071757032,
                        2215008775024,
                        2214968331176,
                        2215070323656,
                        2215070213120,
                        2215071511608,
                        2215009129528,
                        2214927783136,
                        2215071757536,
                        2215009449240,
                        2215071759720,
                        2215009293704,
                        2215006293408,
                        2215070313944,
                        2214968329720,
                        2215071866776,
                        2215009189840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927560152,
                    "terminals": [
                        2215008773792,
                        2215008585320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927625688,
                    "terminals": [
                        2214968437784,
                        2214968344648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071477264,
                    "terminals": [
                        2214968423704,
                        2215009493792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927625744,
                    "terminals": [
                        2214968424152,
                        2214968348008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927560264,
                    "terminals": [
                        2215009122848,
                        2214968424992,
                        2214968424264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927560320,
                    "terminals": [
                        2215009060120,
                        2215006332688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927625856,
                    "terminals": [
                        2214968423816,
                        2214966367288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071493816,
                    "terminals": [
                        2215009417256,
                        2215009525832,
                        2215009360192,
                        2215008606528,
                        2215006339424,
                        2215008584088,
                        2215007601048,
                        2215008721328,
                        2215006368208,
                        2215070272144,
                        2215008703152,
                        2215008645864,
                        2214968423144,
                        2215008592728,
                        2214968423368,
                        2215009102816,
                        2215008543744,
                        2215007740984,
                        2215006293128,
                        2215006357432,
                        2215009338592,
                        2215071501672,
                        2215009324504,
                        2215071501840,
                        2214968354464,
                        2215006351088,
                        2215071502120,
                        2215007715112,
                        2215008722784,
                        2215009427352,
                        2214968477624,
                        2215006185456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071493872,
                    "terminals": [
                        2215009130536,
                        2215070398560,
                        2215009528968,
                        2215009412768,
                        2215009265368,
                        2215009575656,
                        2215009059560,
                        2215009344256,
                        2215009076504,
                        2215009340720,
                        2215071865320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071477488,
                    "terminals": [
                        2215007539328,
                        2214968402048,
                        2215007559920,
                        2215071865152,
                        2215070177600,
                        2215006185960,
                        2215007595096,
                        2215006433912,
                        2215006249704,
                        2214927782800,
                        2215006311312,
                        2215009506248,
                        2215070258232,
                        2215070276688,
                        2215070143656,
                        2215006340320,
                        2215070324216,
                        2215070314000,
                        2215007641384,
                        2215007586288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071493928,
                    "terminals": [
                        2215070213680,
                        2215070270408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071477544,
                    "terminals": [
                        2215071843720,
                        2215008775584,
                        2215008587728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927626024,
                    "terminals": [
                        2214968468256,
                        2214968424880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071477600,
                    "terminals": [
                        2215009493512,
                        2215008587000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927560544,
                    "terminals": [
                        2215006311424,
                        2215007601440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927626080,
                    "terminals": [
                        2214968346776,
                        2215071844392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071494040,
                    "terminals": [
                        2215008593792,
                        2215008585208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927560600,
                    "terminals": [
                        2215009077120,
                        2214968422864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927560656,
                    "terminals": [
                        2215009214984,
                        2215009077680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214927626192,
                    "terminals": [
                        2214966355504,
                        2214968437560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071526984,
                    "terminals": [
                        2215070177040,
                        2214927687352,
                        2214927619408,
                        2215009287416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071494216,
                    "terminals": [
                        2215009337640,
                        2215009495360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071527040,
                    "terminals": [
                        2215071831992,
                        2215008787256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071625344,
                    "terminals": [
                        2214968346888,
                        2215071861112,
                        2215008585936,
                        2215008583920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071494272,
                    "terminals": [
                        2215009526560,
                        2215009438912,
                        2215008648160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071461504,
                    "terminals": [
                        2215008592280,
                        2215009131488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071625456,
                    "terminals": [
                        2215008688896,
                        2215008689960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071494384,
                    "terminals": [
                        2215008608208,
                        2215009579360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071461616,
                    "terminals": [
                        2215071845792,
                        2215009122512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071527208,
                    "terminals": [
                        2215071894048,
                        2215007594648,
                        2214968527000,
                        2214927619744,
                        2215071956832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071527264,
                    "terminals": [
                        2215008608944,
                        2215071831880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071625568,
                    "terminals": [
                        2215008612248,
                        2215008772448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071494496,
                    "terminals": [
                        2215009526840,
                        2215009419104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071527320,
                    "terminals": [
                        2214927619464,
                        2215008686880,
                        2214927619912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071461784,
                    "terminals": [
                        2215009345152,
                        2215006205544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071625680,
                    "terminals": [
                        2215008773736,
                        2215008645752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071494664,
                    "terminals": [
                        2214968424712,
                        2215009526504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071461896,
                    "terminals": [
                        2215007733856,
                        2215008692320,
                        2214968297736,
                        2215006204424,
                        2215070145336,
                        2215070270296,
                        2215070292848,
                        2215070182256,
                        2215006374880,
                        2215006331904,
                        2215071757368,
                        2215006422184,
                        2215070336280,
                        2215007653448,
                        2214968299192,
                        2214968544952,
                        2215007491856,
                        2215007543136,
                        2215007563728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071527544,
                    "terminals": [
                        2215008591944,
                        2215009506920,
                        2214927619688,
                        2215008592000,
                        2215006374600,
                        2215009438520,
                        2215071893992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071625848,
                    "terminals": [
                        2215009507256,
                        2215009295160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071494776,
                    "terminals": [
                        2215007604864,
                        2215009576720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071462008,
                    "terminals": [
                        2215009295384,
                        2215071796696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071527600,
                    "terminals": [
                        2215071860888,
                        2215071891752,
                        2214968345040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071494832,
                    "terminals": [
                        2215009529472,
                        2215009578904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071462064,
                    "terminals": [
                        2215008692264,
                        2215007733800,
                        2214968297680,
                        2215070144832,
                        2215006204368,
                        2215070270240,
                        2215070292792,
                        2215070182200,
                        2215006331848,
                        2215006374936,
                        2215006422128,
                        2215071757480,
                        2215070336224,
                        2215007653392,
                        2215070293576,
                        2214968544896,
                        2215007491800,
                        2215007543080,
                        2215007563672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626016,
                    "terminals": [
                        2215006429256,
                        2215071832160,
                        2214966382720,
                        2215007733968,
                        2215007604976,
                        2214968394080,
                        2215007492472,
                        2214968410576,
                        2214968478184,
                        2215071961888,
                        2214968353904,
                        2215071720616,
                        2215070229840,
                        2215006334592,
                        2214968469208,
                        2215071895280,
                        2215008612136,
                        2214966355840,
                        2214927636408,
                        2214968426448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071494944,
                    "terminals": [
                        2215009527960,
                        2215009413720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071527768,
                    "terminals": [
                        2215071512392,
                        2215071794624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071462232,
                    "terminals": [
                        2215009166168,
                        2215009264360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626128,
                    "terminals": [
                        2215006340152,
                        2215070316640,
                        2215070145728,
                        2215007601496,
                        2215007746424,
                        2215007601552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2214822818704,
                    "terminals": [
                        2215008689680,
                        2215008586720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071462288,
                    "terminals": [
                        2214927620248,
                        2215009186144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071527880,
                    "terminals": [
                        2214927555104,
                        2215071513120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071495112,
                    "terminals": [
                        2214966366616,
                        2215007639032,
                        2214968478072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071462344,
                    "terminals": [
                        2215009131264,
                        2215009122064,
                        2215009131936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626240,
                    "terminals": [
                        2215008585768,
                        2215008583752,
                        2215009166784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071527992,
                    "terminals": [
                        2215071512840,
                        2215008587224,
                        2215009411536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626296,
                    "terminals": [
                        2215009076952,
                        2215008645360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071495224,
                    "terminals": [
                        2215009341224,
                        2215006205880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071495280,
                    "terminals": [
                        2215009527568,
                        2215009493848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071462512,
                    "terminals": [
                        2214968297568,
                        2215006204256,
                        2215070144888,
                        2215008692152,
                        2215070270128,
                        2215070292680,
                        2215070182088,
                        2215006331736,
                        2215006422016,
                        2215070336112,
                        2215071757424,
                        2215006375048,
                        2215070143768,
                        2215007653280,
                        2214968544784,
                        2215007491688,
                        2215007542968,
                        2215007563560,
                        2215007733688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071528104,
                    "terminals": [
                        2215009165496,
                        2215071512784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626408,
                    "terminals": [
                        2215071498312,
                        2215071967440,
                        2215009136992,
                        2215071955432,
                        2215008719424,
                        2215009479312,
                        2215009217168,
                        2215071787944,
                        2215071863808,
                        2215009578176,
                        2215071907120,
                        2215008595248,
                        2215009287584,
                        2215009508768,
                        2215009088960,
                        2215007710680,
                        2215009140296,
                        2215007708832,
                        2214968520376,
                        2215009275632,
                        2215009187600,
                        2215009496872,
                        2215009062696,
                        2214927638424,
                        2215008626616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626464,
                    "terminals": [
                        2214968425440,
                        2215008689008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071528216,
                    "terminals": [
                        2215009060904,
                        2215006423640,
                        2215009121952,
                        2215009345208,
                        2214968410408,
                        2215071860104,
                        2215071845848,
                        2215071844336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071495448,
                    "terminals": [
                        2215009449296,
                        2215009296224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071462680,
                    "terminals": [
                        2215071859712,
                        2215009412096,
                        2215009574984,
                        2215009058888,
                        2215009343584,
                        2215071511160,
                        2215009075832,
                        2215009340048,
                        2215009129864,
                        2215009128912,
                        2215009528296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071528272,
                    "terminals": [
                        2214927620584,
                        2214927782128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071495504,
                    "terminals": [
                        2215009337808,
                        2215009341168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071462736,
                    "terminals": [
                        2215009129472,
                        2215008587448,
                        2214968360912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626632,
                    "terminals": [
                        2215008585544,
                        2214968435600,
                        2215009295552,
                        2214927637360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071462792,
                    "terminals": [
                        2215007747376,
                        2215009188440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071528384,
                    "terminals": [
                        2214968422472,
                        2214968518752,
                        2215071953304,
                        2215007639984,
                        2214966340016,
                        2215006296664,
                        2215071945504,
                        2214968403112,
                        2215006305528,
                        2215071499544,
                        2215071892816,
                        2215071890792,
                        2214968526160,
                        2215071831488,
                        2215006311928,
                        2214968360520,
                        2215071948416,
                        2215007604352,
                        2215006432896,
                        2214966386360,
                        2215071905496,
                        2215007608616,
                        2215071500104,
                        2215007745864,
                        2214968397720,
                        2215007508408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626688,
                    "terminals": [
                        2215008595864,
                        2215008543352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071495616,
                    "terminals": [
                        2215009495080,
                        2215009218232,
                        2215008586496,
                        2215009528128,
                        2215009218400,
                        2215009077736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071528496,
                    "terminals": [
                        2214927621592,
                        2214968436048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626856,
                    "terminals": [
                        2215009450024,
                        2215009507424,
                        2215009087616,
                        2215007709336,
                        2215008721104,
                        2215009138952,
                        2215007707488,
                        2214968519032,
                        2215009274288,
                        2215009186256,
                        2215009061352,
                        2215009495528,
                        2215008625272,
                        2215071513288,
                        2215009295048,
                        2214927618848,
                        2215009266656,
                        2215071954088,
                        2214927686904,
                        2215009477968,
                        2215009215824,
                        2215071786600,
                        2215071891072,
                        2215008593904,
                        2215009576832,
                        2215071905776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071495784,
                    "terminals": [
                        2215009337752,
                        2215006334368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071463016,
                    "terminals": [
                        2215070230456,
                        2215008772336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071528608,
                    "terminals": [
                        2215008693328,
                        2215070257280,
                        2215009214648,
                        2215007638304,
                        2215007638360,
                        2215007746536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071495840,
                    "terminals": [
                        2215006422408,
                        2215008587056,
                        2215009078520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071463072,
                    "terminals": [
                        2215070144552,
                        2215070314568,
                        2215009090640,
                        2215009449576,
                        2215009337976,
                        2215070144664,
                        2215009493176,
                        2215007509304,
                        2215007586120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071528664,
                    "terminals": [
                        2215071907624,
                        2215071720280,
                        2215071510936,
                        2214927622608,
                        2215006424032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071626968,
                    "terminals": [
                        2215008544976,
                        2215006333024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627024,
                    "terminals": [
                        2214927636576,
                        2215008544920,
                        2215009165720,
                        2215009295272,
                        2215009576384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071495952,
                    "terminals": [
                        2215009506584,
                        2215009337696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071528776,
                    "terminals": [
                        2215009060400,
                        2215070215360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627080,
                    "terminals": [
                        2215008626728,
                        2215071498424,
                        2215071967552,
                        2215009137104,
                        2215071955544,
                        2215009479424,
                        2215009217280,
                        2215009496984,
                        2215071788056,
                        2215071863920,
                        2215009578288,
                        2215071907232,
                        2215008595360,
                        2215009508880,
                        2214968348176,
                        2215009089072,
                        2215007710792,
                        2215009140408,
                        2215007708944,
                        2215008608040,
                        2214968520488,
                        2215009275744,
                        2215009187712,
                        2215009062808,
                        2214927638480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071463240,
                    "terminals": [
                        2215071862400,
                        2215006423696,
                        2215009361088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071496064,
                    "terminals": [
                        2215008587168,
                        2215009361592,
                        2215009449072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071463296,
                    "terminals": [
                        2215009129304,
                        2215009129696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071496120,
                    "terminals": [
                        2215008584704,
                        2215008722000,
                        2215008544360,
                        2215071741040,
                        2215008721608,
                        2215008605912,
                        2215071947520,
                        2215008703768,
                        2215009339208,
                        2215008646480,
                        2215009361816,
                        2215008593344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071528944,
                    "terminals": [
                        2215009337416,
                        2215071513176,
                        2215071961720,
                        2215071895168,
                        2215009090696,
                        2215007509640,
                        2215009338144,
                        2215007625568,
                        2215009411984,
                        2215006295992,
                        2215071512056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627248,
                    "terminals": [
                        2215007709224,
                        2214968434816,
                        2215071774872,
                        2215009187992,
                        2215009284280,
                        2215009448176,
                        2215007707376,
                        2215008627008,
                        2215071498704,
                        2215009294936,
                        2215009137384,
                        2215071955824,
                        2215009479704,
                        2215009217560,
                        2214927637696,
                        2215071788336,
                        2215071864200,
                        2215009578568,
                        2215071966880,
                        2215071907512,
                        2215008595640,
                        2215009509160,
                        2215008606024,
                        2215009089352,
                        2215007711072,
                        2215009449912,
                        2215009140688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071463408,
                    "terminals": [
                        2215009477744,
                        2215009130648,
                        2215009529080,
                        2215009412880,
                        2215071511328,
                        2215009575768,
                        2215009285456,
                        2215009344368,
                        2215009076616,
                        2215009059672,
                        2215009340832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627304,
                    "terminals": [
                        2214968435712,
                        2215008585656,
                        2214927636800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071496232,
                    "terminals": [
                        2215009129752,
                        2215009477856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071496288,
                    "terminals": [
                        2215008610960,
                        2215009338480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071529112,
                    "terminals": [
                        2215071891584,
                        2214927635232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071463576,
                    "terminals": [
                        2215070293128,
                        2215009214592,
                        2215009576664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071529224,
                    "terminals": [
                        2215070322760,
                        2215009060344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627528,
                    "terminals": [
                        2215008610848,
                        2214966356176,
                        2215008592616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071463688,
                    "terminals": [
                        2215009167120,
                        2215009131544,
                        2215009166448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627584,
                    "terminals": [
                        2215009187880,
                        2215009284168,
                        2215009448064,
                        2215008606360,
                        2215007707264,
                        2215008626896,
                        2215071498592,
                        2215009137272,
                        2215071965872,
                        2215071955712,
                        2215009479592,
                        2215009217448,
                        2215071788224,
                        2215071864088,
                        2215009264920,
                        2214927637920,
                        2215009578456,
                        2215071907400,
                        2215008595528,
                        2215009509048,
                        2215009089240,
                        2215007710960,
                        2215009140576,
                        2215007709112,
                        2214968520656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071529336,
                    "terminals": [
                        2215070276128,
                        2215071499824,
                        2215008607312,
                        2215071831656,
                        2215007640152,
                        2215007507624,
                        2215070317760,
                        2215071948584,
                        2215007604520,
                        2215070176592,
                        2215006311760,
                        2215007596440,
                        2215071499712,
                        2215071892984,
                        2215070316024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071463800,
                    "terminals": [
                        2215009168352,
                        2215070213624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071529392,
                    "terminals": [
                        2215070276072,
                        2215008606808,
                        2215070315968,
                        2215070317704,
                        2215071499936,
                        2215071948472,
                        2215007604408,
                        2215070176536,
                        2215071499600,
                        2215007508352,
                        2215071892872,
                        2215006311872,
                        2215007596496,
                        2215007640040,
                        2215071831544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071496624,
                    "terminals": [
                        2215009103656,
                        2215009495416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071463856,
                    "terminals": [
                        2215071844280,
                        2215071793616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627752,
                    "terminals": [
                        2215008585600,
                        2215009165832,
                        2214927636968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071496680,
                    "terminals": [
                        2215009507200,
                        2215009295104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071529504,
                    "terminals": [
                        2215071775768,
                        2215008605744,
                        2215008593512,
                        2215008721552,
                        2215008584872,
                        2215071947464,
                        2215008544528,
                        2215071946064,
                        2215008646648,
                        2215008703936,
                        2215008721888,
                        2215009339376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627808,
                    "terminals": [
                        2215070215304,
                        2215070214800,
                        2215070175472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071496736,
                    "terminals": [
                        2215007639088,
                        2214968298800,
                        2215009450304,
                        2215007507792,
                        2215006422464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627864,
                    "terminals": [
                        2215008773120,
                        2215071832048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071464024,
                    "terminals": [
                        2215006374656,
                        2215070293184,
                        2215070212168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071529616,
                    "terminals": [
                        2215007509528,
                        2215071831936,
                        2215008545984,
                        2215071511776,
                        2215007509808,
                        2215071774536,
                        2215009061240,
                        2215008786304,
                        2215009090528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071464080,
                    "terminals": [
                        2215009286968,
                        2215009218120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071627976,
                    "terminals": [
                        2215009295944,
                        2214927636072,
                        2215008688224,
                        2215071947408,
                        2215009168632,
                        2215008611072,
                        2215070230288,
                        2215008608608,
                        2215071502232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071496904,
                    "terminals": [
                        2215008689288,
                        2215008545256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071496960,
                    "terminals": [
                        2214968467640,
                        2215009527624,
                        2214968423760,
                        2215008604512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071529784,
                    "terminals": [
                        2214927782184,
                        2215071945952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071464248,
                    "terminals": [
                        2215007509024,
                        2215071845008,
                        2215071864536,
                        2214968468312,
                        2215009189728,
                        2215009439192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071464304,
                    "terminals": [
                        2215008648216,
                        2215007510200,
                        2215008787648,
                        2215008787704,
                        2215070228944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071529896,
                    "terminals": [
                        2214968328264,
                        2214968422584,
                        2214968518864,
                        2214966339904,
                        2215007639928,
                        2215006296496,
                        2215071953416,
                        2215071945616,
                        2214968403056,
                        2215071499488,
                        2215071892760,
                        2215006305640,
                        2215071831432,
                        2214968526272,
                        2215071890904,
                        2215006311984,
                        2215071948360,
                        2215007604296,
                        2214968360632,
                        2215006433008,
                        2215071500048,
                        2214966386472,
                        2215071905608,
                        2215007608728,
                        2215007745976,
                        2215007508464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071628200,
                    "terminals": [
                        2215008787368,
                        2215071961664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071497128,
                    "terminals": [
                        2215006205824,
                        2215009426512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071529952,
                    "terminals": [
                        2215071968168,
                        2215009265200,
                        2215009411312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071628256,
                    "terminals": [
                        2214968345880,
                        2215009578792,
                        2215008543632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071497184,
                    "terminals": [
                        2215009427072,
                        2215007603400,
                        2214966368632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071464416,
                    "terminals": [
                        2214966357520,
                        2215071740032,
                        2215071742104,
                        2215009296000,
                        2215009168688,
                        2215009188216,
                        2215009295776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071628368,
                    "terminals": [
                        2214968526552,
                        2215008775528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071530120,
                    "terminals": [
                        2215006206216,
                        2214927623056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071497352,
                    "terminals": [
                        2215008605072,
                        2215008542904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071464584,
                    "terminals": [
                        2215071861952,
                        2215009090136,
                        2215009166952,
                        2215009166280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071628480,
                    "terminals": [
                        2215008774072,
                        2215008689904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071464640,
                    "terminals": [
                        2215009286912,
                        2215009292640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071530232,
                    "terminals": [
                        2215071891640,
                        2214927782464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071497464,
                    "terminals": [
                        2215008772672,
                        2215071773024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071530288,
                    "terminals": [
                        2215071948304,
                        2215008607256,
                        2215007604240,
                        2215070316136,
                        2215071499880,
                        2215006312040,
                        2215070276240,
                        2215071499432,
                        2215071892704,
                        2215007508744,
                        2215007596328,
                        2215070317872,
                        2215007639872,
                        2215071831376,
                        2215070176704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071497520,
                    "terminals": [
                        2215008587392,
                        2215009344760,
                        2215071894384,
                        2215009075664,
                        2214968330224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071628648,
                    "terminals": [
                        2215008772784,
                        2215008649168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071464808,
                    "terminals": [
                        2215009166728,
                        2214966369864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071628704,
                    "terminals": [
                        2215071511048,
                        2215071891976,
                        2215008686600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071497632,
                    "terminals": [
                        2215008787984,
                        2215071860776,
                        2214968347672,
                        2215009526896,
                        2214966366336,
                        2214966369920,
                        2215009273056,
                        2215008543016,
                        2215009438016,
                        2215008788320,
                        2215009527680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071464864,
                    "terminals": [
                        2215071947296,
                        2215009168464,
                        2215070231632,
                        2215070338688,
                        2215009296056,
                        2214927636240,
                        2215070229784,
                        2215009188160,
                        2215071502176,
                        2215071947128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071530456,
                    "terminals": [
                        2214968477736,
                        2215006185568,
                        2215009339488,
                        2215071500384,
                        2215009417368,
                        2215009525944,
                        2215009360304,
                        2215006339536,
                        2215008721384,
                        2215007601160,
                        2215006368320,
                        2215007740816,
                        2215008721832,
                        2214968423480,
                        2215009102928,
                        2215006293240,
                        2215008584984,
                        2215008605520,
                        2215071501728,
                        2214968354240,
                        2214968425944,
                        2215008704048,
                        2215071501896,
                        2215009324616,
                        2215008646760,
                        2215071502008,
                        2215008593624,
                        2215009427240,
                        2215006357320,
                        2215006351200,
                        2215008544640,
                        2215007715224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071628760,
                    "terminals": [
                        2215008775864,
                        2214927637192,
                        2215071774928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071530512,
                    "terminals": [
                        2215008686488,
                        2215008773064,
                        2215071512168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071497744,
                    "terminals": [
                        2215070293800,
                        2215008605128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071465032,
                    "terminals": [
                        2214966369808,
                        2215009138336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071530624,
                    "terminals": [
                        2215006433352,
                        2215006206160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071628928,
                    "terminals": [
                        2215008787592,
                        2215008772728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071497856,
                    "terminals": [
                        2215008690072,
                        2215008786528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071465088,
                    "terminals": [
                        2215008587336,
                        2214968437840,
                        2215009089688,
                        2215009418600,
                        2215009493456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071530736,
                    "terminals": [
                        2215007638696,
                        2215008610120,
                        2215009060456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071497968,
                    "terminals": [
                        2215008689344,
                        2215008786136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071629096,
                    "terminals": [
                        2215008593456,
                        2215008605800,
                        2215008584816,
                        2215008544472,
                        2215008627960,
                        2215071947576,
                        2215008721216,
                        2214966354272,
                        2215008721776,
                        2215008703880,
                        2215009339320,
                        2215008646592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071465256,
                    "terminals": [
                        2215009165552,
                        2215009090808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071629152,
                    "terminals": [
                        2214927637248,
                        2215070230064,
                        2215009507144,
                        2215008772280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071498080,
                    "terminals": [
                        2215009507312,
                        2215009295216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071465368,
                    "terminals": [
                        2215008705840,
                        2215009579080,
                        2215070337120,
                        2215009265144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2215071498192,
                    "terminals": [
                        2215008627232,
                        2215008690016
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 2214968360744,
                    "name": "F1_line",
                    "vars": {},
                    "comp_type": "Transmission Line",
                    "lib_fqn": "Transmission Lines.PI Section.Transmission Line",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2214968360464,
                            "name": "a_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2214968360520,
                            "name": "c_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2214968360576,
                            "name": "b_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2214968360632,
                            "name": "a_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2214968360688,
                            "name": "b_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2214968426448,
                            "name": "c_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "images": {
                                    "RL coupled": {
                                        "2": "transmission line/tlm_2ph.svg",
                                        "3": "transmission line/tlm_3ph.svg",
                                        "4": "transmission line/tlm_4ph.svg"
                                    },
                                    "PI": {
                                        "2": "transmission line/tlm_2ph_gnd.svg",
                                        "3": "transmission line/tlm_3ph_gnd.svg",
                                        "4": "transmission line/tlm_4ph_gnd.svg"
                                    }
                                },
                                "num_of_phases": "3",
                                "model": "RL coupled",
                                "ERROR_GENERAL": "General error"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "RD_3_imperial",
                                    "value": 0.03004,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "model",
                                    "value": "RL coupled",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_3_imperial",
                                    "value": 0.306,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "num_of_phases",
                                    "value": "3",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_4_metric",
                                    "value": 0.1524,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "model_def",
                                    "value": "Sequence",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_4_metric",
                                    "value": 7.3152,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "unit_sys",
                                    "value": "imperial",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_4_metric",
                                    "value": 0.00248,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Length_metric",
                                    "value": 1.6764,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_4_metric",
                                    "value": 0.00714,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Length_miles",
                                    "value": 0.0946969696969697,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_4_metric",
                                    "value": 0.3678,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Frequency",
                                    "value": 60.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_4_imperial",
                                    "value": 0.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Earth_resistivity",
                                    "value": 100.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_4_imperial",
                                    "value": 24.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_1_metric",
                                    "value": -1.0668,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_4_imperial",
                                    "value": 0.00814,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_1_metric",
                                    "value": 8.5344,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_4_imperial",
                                    "value": 0.02345,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_1_metric",
                                    "value": 0.00743712,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_4_imperial",
                                    "value": 0.592,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_1_metric",
                                    "value": 0.009156192,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_metric",
                                    "value": [
                                        [
                                            0.2481,
                                            0.0579,
                                            0.0579
                                        ],
                                        [
                                            0.0579,
                                            0.2481,
                                            0.0579
                                        ],
                                        [
                                            0.0579,
                                            0.0579,
                                            0.2481
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_1_metric",
                                    "value": 0.19013958482462417,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_imperial",
                                    "value": [
                                        [
                                            0.4,
                                            0.093,
                                            0.093
                                        ],
                                        [
                                            0.093,
                                            0.4,
                                            0.093
                                        ],
                                        [
                                            0.093,
                                            0.093,
                                            0.4
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_1_imperial",
                                    "value": -3.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_metric",
                                    "value": [
                                        [
                                            0.00233,
                                            0.0014,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.00233,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.0014,
                                            0.00233
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_1_imperial",
                                    "value": 28.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_imperial",
                                    "value": [
                                        [
                                            0.00374,
                                            0.0022,
                                            0.0022
                                        ],
                                        [
                                            0.0022,
                                            0.00374,
                                            0.0022
                                        ],
                                        [
                                            0.0022,
                                            0.0022,
                                            0.00374
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_1_imperial",
                                    "value": 0.0244,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_metric",
                                    "value": [
                                        [
                                            8.546e-09,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            8.546e-09,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            8.546e-09
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_1_imperial",
                                    "value": 0.03004,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_imperial",
                                    "value": [
                                        [
                                            0.00233,
                                            0.0014,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.00233,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.0014,
                                            0.00233
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_1_imperial",
                                    "value": 0.306,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_sequence_metric",
                                    "value": [
                                        [
                                            1.1405,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0749,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            0.0749
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_2_metric",
                                    "value": -0.3048,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_sequence_metric",
                                    "value": [
                                        [
                                            0.002,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.00030953,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            0.00030953
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_2_metric",
                                    "value": 8.5344,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_sequence_metric",
                                    "value": [
                                        [
                                            5.089e-07,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            5.089e-07,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            5.089e-07
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_2_metric",
                                    "value": 0.00743712,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_sequence_imperial",
                                    "value": [
                                        [
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    1.8354,
                                                    1.2165
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            }
                                        ],
                                        [
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.1206,
                                                    0.1878
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            }
                                        ],
                                        [
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.1206,
                                                    0.1878
                                                ]
                                            }
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_2_metric",
                                    "value": 0.009156192,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_sequence_imperial",
                                    "value": [
                                        [
                                            0.003226866471188178,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0004981549718776324,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            0.0004981549718776324
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_2_metric",
                                    "value": 0.19013958482462417,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_sequence_imperial",
                                    "value": [
                                        [
                                            1.247e-08,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            2.0503e-08,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            2.0503e-08
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_2_imperial",
                                    "value": -1.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_geometry",
                                    "value": "Import from Geometry",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_2_imperial",
                                    "value": 28.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_RLC",
                                    "value": "Import from RLC",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_2_imperial",
                                    "value": 0.0244,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_2_imperial",
                                    "value": 0.03004,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_2_imperial",
                                    "value": 0.306,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_3_metric",
                                    "value": 1.0668,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_3_metric",
                                    "value": 8.5344,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_3_metric",
                                    "value": 0.00743712,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_3_metric",
                                    "value": 0.009156192,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_3_metric",
                                    "value": 0.19013958482462417,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_3_imperial",
                                    "value": 3.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_3_imperial",
                                    "value": 28.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_3_imperial",
                                    "value": 0.0244,
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215071743840,
                    "name": "Vrms_grid",
                    "vars": {},
                    "comp_type": "Voltage RMS",
                    "lib_fqn": "Measurements.Voltage RMS",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215071743392,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215071743784,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component",
                                "ITEM_PORT": "port"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 60.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "op_mode",
                                    "value": "Fixed frequency",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215007584496,
                    "name": "Constant9",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.05
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.05,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.05
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215007584440,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2214927618904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2214968394024,
                    "name": "Vref",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "real",
                            "min": 0.8,
                            "max": 2.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "pu",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": 0.8,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 2.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2214968393968,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2214927782688,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215071842880,
                    "name": "Kb",
                    "vars": {
                        "gain": [
                            1.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                1.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215071842824,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215071842768,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2215071860832,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215007585896,
                    "name": "Rate Transition2",
                    "vars": {},
                    "comp_type": "Rate Transition",
                    "lib_fqn": "Signal Processing.System.Rate Transition",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215007585616,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215007585784,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component",
                                "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                                "init_values": [
                                    0.0
                                ]
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "init_value",
                                    "value": [
                                        0.0
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2215071862120,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215009417480,
                    "name": "Feeder1_line3",
                    "vars": {},
                    "comp_type": "Transmission Line",
                    "lib_fqn": "Transmission Lines.PI Section.Transmission Line",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215009417256,
                            "name": "c_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009417312,
                            "name": "b_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009417368,
                            "name": "a_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009417424,
                            "name": "b_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009450416,
                            "name": "a_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009417200,
                            "name": "c_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "images": {
                                    "RL coupled": {
                                        "2": "transmission line/tlm_2ph.svg",
                                        "3": "transmission line/tlm_3ph.svg",
                                        "4": "transmission line/tlm_4ph.svg"
                                    },
                                    "PI": {
                                        "2": "transmission line/tlm_2ph_gnd.svg",
                                        "3": "transmission line/tlm_3ph_gnd.svg",
                                        "4": "transmission line/tlm_4ph_gnd.svg"
                                    }
                                },
                                "num_of_phases": "3",
                                "model": "RL coupled",
                                "ERROR_GENERAL": "General error"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_3_metric",
                                    "value": 1.0668,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_3_metric",
                                    "value": 8.5344,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_3_metric",
                                    "value": 0.00743712,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_3_metric",
                                    "value": 0.009156192,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_3_metric",
                                    "value": 0.19013958482462417,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_3_imperial",
                                    "value": 3.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_3_imperial",
                                    "value": 28.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_3_imperial",
                                    "value": 0.0244,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "model",
                                    "value": "RL coupled",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_3_imperial",
                                    "value": 0.03004,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "num_of_phases",
                                    "value": "3",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_3_imperial",
                                    "value": 0.306,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "model_def",
                                    "value": "Sequence",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_4_metric",
                                    "value": 0.1524,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "unit_sys",
                                    "value": "imperial",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_4_metric",
                                    "value": 7.3152,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Length_metric",
                                    "value": 1.6764,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_4_metric",
                                    "value": 0.00248,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Length_miles",
                                    "value": 0.1893939393939394,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_4_metric",
                                    "value": 0.00714,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Frequency",
                                    "value": 60.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_4_metric",
                                    "value": 0.3678,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Earth_resistivity",
                                    "value": 100.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_4_imperial",
                                    "value": 0.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_1_metric",
                                    "value": -1.0668,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_4_imperial",
                                    "value": 24.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_1_metric",
                                    "value": 8.5344,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_4_imperial",
                                    "value": 0.00814,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_1_metric",
                                    "value": 0.00743712,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_4_imperial",
                                    "value": 0.02345,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_1_metric",
                                    "value": 0.009156192,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_4_imperial",
                                    "value": 0.592,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_1_metric",
                                    "value": 0.19013958482462417,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_metric",
                                    "value": [
                                        [
                                            0.2481,
                                            0.0579,
                                            0.0579
                                        ],
                                        [
                                            0.0579,
                                            0.2481,
                                            0.0579
                                        ],
                                        [
                                            0.0579,
                                            0.0579,
                                            0.2481
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_1_imperial",
                                    "value": -3.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_imperial",
                                    "value": [
                                        [
                                            0.4,
                                            0.093,
                                            0.093
                                        ],
                                        [
                                            0.093,
                                            0.4,
                                            0.093
                                        ],
                                        [
                                            0.093,
                                            0.093,
                                            0.4
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_1_imperial",
                                    "value": 28.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_metric",
                                    "value": [
                                        [
                                            0.00233,
                                            0.0014,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.00233,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.0014,
                                            0.00233
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_1_imperial",
                                    "value": 0.0244,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_imperial",
                                    "value": [
                                        [
                                            0.00374,
                                            0.0022,
                                            0.0022
                                        ],
                                        [
                                            0.0022,
                                            0.00374,
                                            0.0022
                                        ],
                                        [
                                            0.0022,
                                            0.0022,
                                            0.00374
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_1_imperial",
                                    "value": 0.03004,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_metric",
                                    "value": [
                                        [
                                            8.546e-09,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            8.546e-09,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            8.546e-09
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_1_imperial",
                                    "value": 0.306,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_imperial",
                                    "value": [
                                        [
                                            0.00233,
                                            0.0014,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.00233,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.0014,
                                            0.00233
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_2_metric",
                                    "value": -0.3048,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_sequence_metric",
                                    "value": [
                                        [
                                            1.1405,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0749,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            0.0749
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_2_metric",
                                    "value": 8.5344,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_sequence_metric",
                                    "value": [
                                        [
                                            0.002,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.00030953,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            0.00030953
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_2_metric",
                                    "value": 0.00743712,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_sequence_metric",
                                    "value": [
                                        [
                                            5.089e-07,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            5.089e-07,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            5.089e-07
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_2_metric",
                                    "value": 0.009156192,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_sequence_imperial",
                                    "value": [
                                        [
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    1.8354,
                                                    1.2165
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            }
                                        ],
                                        [
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.1206,
                                                    0.1878
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            }
                                        ],
                                        [
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.1206,
                                                    0.1878
                                                ]
                                            }
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_2_metric",
                                    "value": 0.19013958482462417,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_sequence_imperial",
                                    "value": [
                                        [
                                            0.003226866471188178,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0004981549718776324,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            0.0004981549718776324
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_2_imperial",
                                    "value": -1.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_sequence_imperial",
                                    "value": [
                                        [
                                            1.0186385864963423e-06,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            1.0186385864963423e-06,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            1.0186385864963423e-06
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_2_imperial",
                                    "value": 28.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_geometry",
                                    "value": "Import from Geometry",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_2_imperial",
                                    "value": 0.0244,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_RLC",
                                    "value": "Import from RLC",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_2_imperial",
                                    "value": 0.03004,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_2_imperial",
                                    "value": 0.306,
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2214968328880,
                    "name": "E_t_M",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Microturbine1.Exciter.E_t_M",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2214968328824,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2215071861224,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215071843104,
                    "name": "Abs1",
                    "vars": {
                        "in_size": 1,
                        "out_size": 1
                    },
                    "comp_type": "gen_abs",
                    "lib_fqn": "Signal Processing.Math Operations.Abs",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215071842992,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215071843048,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2215071861728,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215006339928,
                    "name": "Constant2",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                2.0943951023931953
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 2.0943951023931953,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                2.0943951023931953
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215006339872,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2215008587504,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215006204480,
                    "name": "Feeder1_lineDiesel",
                    "vars": {},
                    "comp_type": "Transmission Line",
                    "lib_fqn": "Transmission Lines.PI Section.Transmission Line",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215006204424,
                            "name": "a_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215006249704,
                            "name": "a_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215006204200,
                            "name": "b_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215006204256,
                            "name": "b_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215006204312,
                            "name": "c_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215006204368,
                            "name": "c_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "images": {
                                    "RL coupled": {
                                        "2": "transmission line/tlm_2ph.svg",
                                        "3": "transmission line/tlm_3ph.svg",
                                        "4": "transmission line/tlm_4ph.svg"
                                    },
                                    "PI": {
                                        "2": "transmission line/tlm_2ph_gnd.svg",
                                        "3": "transmission line/tlm_3ph_gnd.svg",
                                        "4": "transmission line/tlm_4ph_gnd.svg"
                                    }
                                },
                                "num_of_phases": "3",
                                "model": "RL coupled",
                                "ERROR_GENERAL": "General error"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_2_imperial",
                                    "value": -1.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_sequence_imperial",
                                    "value": [
                                        [
                                            8.190078887937932e-07,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            8.190078887937932e-07,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            8.190078887937932e-07
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_2_imperial",
                                    "value": 28.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_geometry",
                                    "value": "Import from Geometry",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_2_imperial",
                                    "value": 0.0244,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_RLC",
                                    "value": "Import from RLC",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_2_imperial",
                                    "value": 0.03004,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_2_imperial",
                                    "value": 0.306,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_3_metric",
                                    "value": 1.0668,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_3_metric",
                                    "value": 8.5344,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_3_metric",
                                    "value": 0.00743712,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_3_metric",
                                    "value": 0.009156192,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_3_metric",
                                    "value": 0.19013958482462417,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_3_imperial",
                                    "value": 3.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_3_imperial",
                                    "value": 28.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_3_imperial",
                                    "value": 0.0244,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_3_imperial",
                                    "value": 0.03004,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "model",
                                    "value": "RL coupled",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_3_imperial",
                                    "value": 0.306,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "num_of_phases",
                                    "value": "3",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_4_metric",
                                    "value": 0.1524,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "model_def",
                                    "value": "Sequence",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_4_metric",
                                    "value": 7.3152,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "unit_sys",
                                    "value": "imperial",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_4_metric",
                                    "value": 0.00248,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Length_metric",
                                    "value": 1.6764,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_4_metric",
                                    "value": 0.00714,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Length_miles",
                                    "value": 0.3787878787878788,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_4_metric",
                                    "value": 0.3678,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Frequency",
                                    "value": 60.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_4_imperial",
                                    "value": 0.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Earth_resistivity",
                                    "value": 100.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_4_imperial",
                                    "value": 24.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_1_metric",
                                    "value": -1.0668,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_4_imperial",
                                    "value": 0.00814,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_1_metric",
                                    "value": 8.5344,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_4_imperial",
                                    "value": 0.02345,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_1_metric",
                                    "value": 0.00743712,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_4_imperial",
                                    "value": 0.592,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_1_metric",
                                    "value": 0.009156192,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_metric",
                                    "value": [
                                        [
                                            0.2481,
                                            0.0579,
                                            0.0579
                                        ],
                                        [
                                            0.0579,
                                            0.2481,
                                            0.0579
                                        ],
                                        [
                                            0.0579,
                                            0.0579,
                                            0.2481
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_1_metric",
                                    "value": 0.19013958482462417,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_imperial",
                                    "value": [
                                        [
                                            0.4,
                                            0.093,
                                            0.093
                                        ],
                                        [
                                            0.093,
                                            0.4,
                                            0.093
                                        ],
                                        [
                                            0.093,
                                            0.093,
                                            0.4
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_1_imperial",
                                    "value": -3.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_metric",
                                    "value": [
                                        [
                                            0.00233,
                                            0.0014,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.00233,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.0014,
                                            0.00233
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_1_imperial",
                                    "value": 28.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_imperial",
                                    "value": [
                                        [
                                            0.00374,
                                            0.0022,
                                            0.0022
                                        ],
                                        [
                                            0.0022,
                                            0.00374,
                                            0.0022
                                        ],
                                        [
                                            0.0022,
                                            0.0022,
                                            0.00374
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_1_imperial",
                                    "value": 0.0244,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_metric",
                                    "value": [
                                        [
                                            8.546e-09,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            8.546e-09,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            8.546e-09
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_1_imperial",
                                    "value": 0.03004,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_imperial",
                                    "value": [
                                        [
                                            0.00233,
                                            0.0014,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.00233,
                                            0.0014
                                        ],
                                        [
                                            0.0014,
                                            0.0014,
                                            0.00233
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_1_imperial",
                                    "value": 0.306,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_sequence_metric",
                                    "value": [
                                        [
                                            1.1405,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0749,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            0.0749
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "X_axis_2_metric",
                                    "value": -0.3048,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_sequence_metric",
                                    "value": [
                                        [
                                            0.002,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.00030953,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            0.00030953
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Y_axis_2_metric",
                                    "value": 8.5344,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C_sequence_metric",
                                    "value": [
                                        [
                                            5.089e-07,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            5.089e-07,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            5.089e-07
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "GMR_2_metric",
                                    "value": 0.00743712,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R_sequence_imperial",
                                    "value": [
                                        [
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    2.1408,
                                                    1.5820000000000003
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            }
                                        ],
                                        [
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.2685,
                                                    0.20699999999999996
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            }
                                        ],
                                        [
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.0,
                                                    0.0
                                                ]
                                            },
                                            {
                                                "_cls": "complex",
                                                "value": [
                                                    0.2685,
                                                    0.20699999999999996
                                                ]
                                            }
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "RD_2_metric",
                                    "value": 0.009156192,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L_sequence_imperial",
                                    "value": [
                                        [
                                            0.004196385332856308,
                                            0.0,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0005490845536670389,
                                            0.0
                                        ],
                                        [
                                            0.0,
                                            0.0,
                                            0.0005490845536670389
                                        ]
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rs_2_metric",
                                    "value": 0.19013958482462417,
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215071843272,
                    "name": "Termination2",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215071843216,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2215071864984,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215009413048,
                    "name": "S4",
                    "vars": {},
                    "comp_type": "Triple Pole Single Throw Contactor",
                    "lib_fqn": "Contactors.Ideal.Triple Pole Single Throw Contactor",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215009412096,
                            "name": "b_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009412712,
                            "name": "ctrl_in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009412768,
                            "name": "b_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009412824,
                            "name": "a_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009412880,
                            "name": "c_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009412936,
                            "name": "c_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009412992,
                            "name": "a_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "Sa"
                                ],
                                "ITEM_COMPONENT": "component",
                                "ITEM_PORT": "port",
                                "ITEM_JUNCTION": "junction",
                                "terminal_position": [
                                    0,
                                    -128
                                ],
                                "WARNING_GENERAL": "General warning",
                                "ctrl_src": "Model",
                                "enable_fb_out": "False",
                                "execution_rate": "inherit"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "ctrl_src",
                                    "value": "Model",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Sa",
                                    "value": "1",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Sa_logic",
                                    "value": "active high",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "enable_fb_out",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "fb_out_type",
                                    "value": "real",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "initial_state",
                                    "value": "off",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "on_delay",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "off_delay",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2214927782688,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215006340264,
                    "name": "Limit1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "upper_limit": [
                            "inf"
                        ],
                        "lower_limit": [
                            1e-12
                        ],
                        "upper_limit_len": 1,
                        "lower_limit_len": 1,
                        "out_size": 1,
                        "in_size": 1,
                        "i": 0
                    },
                    "comp_type": "gen_limiter",
                    "lib_fqn": "Signal Processing.Math Operations.Limit",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_limit",
                            "value": [
                                "inf"
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "lower_limit",
                            "value": [
                                1e-12
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215006340152,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215006340208,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2214927618904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215071843608,
                    "name": "Sum4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215071843496,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215071843552,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215071843440,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2215071844000,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215007585560,
                    "name": "Integrator1",
                    "vars": {
                        "icon_mapping": {
                            "internal": {
                                "none": "integrator/gen_integrator.svg",
                                "rising": "integrator/gen_integrator_rising.svg",
                                "falling": "integrator/gen_integrator_falling.svg",
                                "either": "integrator/gen_integrator_either.svg",
                                "level": "integrator/gen_integrator_level.svg"
                            },
                            "external": {
                                "none": "integrator/gen_integrator_ext.svg",
                                "rising": "integrator/gen_integrator_rising_ext.svg",
                                "falling": "integrator/gen_integrator_falling_ext.svg",
                                "either": "integrator/gen_integrator_either_ext.svg",
                                "level": "integrator/gen_integrator_level_ext.svg"
                            }
                        },
                        "external_reset": "none",
                        "show_init_cond": "internal",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "limitation": false,
                        "in_size": 1,
                        "out_size": 1,
                        "initial_condition_src": "internal",
                        "in_type": "real",
                        "initial_value": [
                            0.0
                        ],
                        "initial_value_len": 1,
                        "i": 0,
                        "show_state": false,
                        "out_list": [
                            "_microturbine1_synchonous_machine_phi_1d_a_integrator1__out"
                        ],
                        "state_list": [
                            "_microturbine1_synchonous_machine_phi_1d_a_integrator1__state"
                        ],
                        "state_port_list": [],
                        "reset_state_list": [],
                        "name": "_microturbine1_synchonous_machine_phi_1d_a_integrator1"
                    },
                    "comp_type": "gen_integrator",
                    "lib_fqn": "Signal Processing.Discrete.Integrator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "show_state",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "state_port_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 2e-05,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "reset_type",
                            "value": "asynchronous",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_reset",
                            "value": "none",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_init_condition",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_value",
                            "value": [
                                0.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_output",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_upper",
                            "value": "inf",
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_lower",
                            "value": "-inf",
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215007585448,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": false,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215007585504,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2215007509472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215009060176,
                    "name": "Gain37",
                    "vars": {
                        "gain": [
                            2.857142857142857e-07
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                2.857142857142857e-07
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215009060120,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009060064,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2215071862120,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215070337008,
                    "name": "Rate Transition3",
                    "vars": {},
                    "comp_type": "Rate Transition",
                    "lib_fqn": "Signal Processing.System.Rate Transition",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215070336896,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215070336728,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component",
                                "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                                "init_values": [
                                    0.0
                                ]
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "init_value",
                                    "value": [
                                        0.0
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2215071862120,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215009060512,
                    "name": "Relational operator1",
                    "vars": {
                        "relational_op": ">",
                        "images": {
                            "==": "relational/equal.svg",
                            "!=": "relational/not_equal.svg",
                            "<=": "relational/less_than_equal_to.svg",
                            ">=": "relational/greater_than_equal_to.svg",
                            "<": "relational/less_than.svg",
                            ">": "relational/greater_than.svg"
                        },
                        "in_size": 1,
                        "in1_size": 1,
                        "out_size": 1
                    },
                    "comp_type": "gen_rel_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Relational operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "relational_op",
                            "value": ">",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215009060400,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009060456,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215009060344,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2214927618904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2215070323936,
                    "name": "Core Coupling 1",
                    "vars": {},
                    "comp_type": "Four Phase Core Coupling",
                    "lib_fqn": "Model Partitioning.Core Partitioning.Electrical.Four Phase Core Coupling",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2215070323712,
                            "name": "a_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215070323768,
                            "name": "b_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2215070323824,
                            "name": "c_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
