{
    "ver": "1.0",
    "_cls": "Model",
    "name": "ESS test",
    "core_model_id": "f605c9d8-b988-11ea-adb6-0050b621b179",
    "vars": {
        "Ts": 0.001,
        "Ts_gen": 0.001,
        "sys_f": 60.0,
        "sys_w": 376.99111843077515,
        "ft2mi": 0.0001893939393939394,
        "Tfast": 0.001,
        "Vgrid": 115000.0,
        "SCgrid": 100000000.0,
        "ratio_grid": 30.0,
        "Rgrid": 4.40588629826644,
        "Lgrid": 0.3506092915349784,
        "Sn_50MVA": 50000000.0,
        "V1_50MVA": 115000.0,
        "V2_50MVA": 13800.0,
        "Z_50MVA": 0.15,
        "Z_ratio_50MVA": 30.0,
        "R_50MVA": 0.0024986122674478858,
        "L_50MVA": 9.941662330859496e-05,
        "R1_50MVA": 1.9826488342198973,
        "R2_50MVA": 0.009516714404255507,
        "L1_50MVA": 0.07888709059537011,
        "L2_50MVA": 0.00037865803485777653,
        "Sn_500kVA_1": 500000.0,
        "V1_500kVA_1": 13800.0,
        "V2_500kVA_1": 480.0,
        "Z_500kVA_1": 0.05,
        "Z_ratio_500kVA_1": 4.9,
        "R_500kVA_1": 0.0049990002999000345,
        "L_500kVA_1": 3.248763733675078e-05,
        "R1_500kVA_1": 5.712057702677775,
        "R2_500kVA_1": 0.002303539338193936,
        "L1_500kVA_1": 0.03712167392646491,
        "L2_500kVA_1": 1.497030328477476e-05,
        "Sn_500kVA_2": 500000.0,
        "V1_500kVA_2": 13800.0,
        "V2_500kVA_2": 208.0,
        "Z_500kVA_2": 0.05,
        "Z_ratio_500kVA_2": 4.9,
        "Rm_500kVA_2": 100000.0,
        "Lm_500kVA_2": 200,
        "R_500kVA_2": 0.0049990002999000345,
        "L_500kVA_2": 3.248763733675078e-05,
        "R1_500kVA_2": 5.712057702677775,
        "R2_500kVA_2": 0.0004325534979497502,
        "L1_500kVA_2": 0.03712167392646491,
        "L2_500kVA_2": 2.8110902834743716e-06,
        "Sn_1MVA": 1000000.0,
        "V1_1MVA": 13800.0,
        "V2_1MVA": 480.0,
        "Z_1MVA": 0.0556,
        "Z_ratio_1MVA": 5.49,
        "Rm_1MVA": 100000.0,
        "Lm_1MVA": 200,
        "R_1MVA": 0.004981782864283685,
        "L_1MVA": 3.627404809795216e-05,
        "R1_1MVA": 2.846192186022555,
        "R2_1MVA": 0.0011478027719309608,
        "L1_1MVA": 0.02072408915932203,
        "L2_1MVA": 8.357540681768178e-06,
        "Sn_1500kVA": 1500000.0,
        "V1_1500kVA": 4160.0,
        "V2_1500kVA": 480.0,
        "Z_1500kVA": 0.0575,
        "Z_ratio_1500kVA": 5.04,
        "Rm_1500kVA": 100000.0,
        "Lm_1500kVA": 200,
        "R_1500kVA": 0.005595291609438678,
        "L_1500kVA": 3.740176934267644e-05,
        "R1_1500kVA": 0.19365975695260396,
        "R2_1500kVA": 0.000859436791209781,
        "L1_1500kVA": 0.001294520119073243,
        "L2_1500kVA": 5.744911771035101e-06,
        "Sn_2MVA_1": 2000000.0,
        "V1_2MVA_1": 4160.0,
        "V2_2MVA_1": 480.0,
        "Z_2MVA_1": 0.0575,
        "Z_ratio_2MVA_1": 5.7,
        "Rm_2MVA_1": 100000.0,
        "Lm_2MVA_1": 200,
        "R_2MVA_1": 0.004967984992733601,
        "L_2MVA_1": 3.755727001799555e-05,
        "R1_2MVA_1": 0.12896094163537591,
        "R2_2MVA_1": 0.0005723118711629108,
        "L1_2MVA_1": 0.0009749266380351357,
        "L2_2MVA_1": 4.326597506073088e-06,
        "Sn_2MVA_2": 2000000.0,
        "V1_2MVA_2": 13800.0,
        "V2_2MVA_2": 480.0,
        "Z_2MVA_2": 0.0575,
        "Z_ratio_2MVA_2": 5.7,
        "Rm_2MVA_2": 100000.0,
        "Lm_2MVA_2": 200,
        "R_2MVA_2": 0.004967984992733601,
        "L_2MVA_2": 3.755727001799555e-05,
        "R1_2MVA_2": 1.4191545930242804,
        "R2_2MVA_2": 0.0005723118711629108,
        "L1_2MVA_2": 0.010728609753340609,
        "L2_2MVA_2": 4.326597506073088e-06,
        "Sn_2500kVA_1": 2500000.0,
        "V1_2500kVA_1": 13800.0,
        "V2_2500kVA_1": 480.0,
        "Z_2500kVA_1": 0.0556,
        "Z_ratio_2500kVA_1": 5.52,
        "Rm_2500kVA_1": 100000.0,
        "Lm_2500kVA_1": 200,
        "R_2500kVA_1": 0.004955570562239621,
        "L_2500kVA_1": 3.6280363337771455e-05,
        "R1_2500kVA_1": 1.132486629447496,
        "R2_2500kVA_1": 0.0004567053830160035,
        "L1_2500kVA_1": 0.008291078872854235,
        "L2_2500kVA_1": 3.343598285209017e-06,
        "Sn_2500kVA_2": 2500000.0,
        "V1_2500kVA_2": 13800.0,
        "V2_2500kVA_2": 480.0,
        "Z_2500kVA_2": 0.0575,
        "Z_ratio_2500kVA_2": 6.6,
        "Rm_2500kVA_2": 100000.0,
        "Lm_2500kVA_2": 200,
        "R_2500kVA_2": 0.004306904658554855,
        "L_2500kVA_2": 3.770058412089843e-05,
        "R1_2500kVA_2": 0.9842483078102239,
        "R2_2500kVA_2": 0.00039692433333241543,
        "L1_2500kVA_2": 0.008615639087980676,
        "L2_2500kVA_2": 3.474485832581999e-06,
        "Sn_3750kVA": 3750000.0,
        "V1_3750kVA": 13800.0,
        "V2_3750kVA": 4160.0,
        "Z_3750kVA": 0.0475,
        "Z_ratio_3750kVA": 11.4,
        "Rm_3750kVA": 100000.0,
        "Lm_3750kVA": 200,
        "R_3750kVA": 0.002075364008227546,
        "L_3750kVA": 3.137892185932018e-05,
        "R1_3750kVA": 0.3161858573814831,
        "R2_3750kVA": 0.009577445168208697,
        "L1_3750kVA": 0.004780641503111148,
        "L2_3750kVA": 0.00014480828536764037,
        "Sn_5MVA": 5000000.0,
        "V1_5MVA": 13800.0,
        "V2_5MVA": 480.0,
        "Z_5MVA": 0.055,
        "Z_ratio_5MVA": 5.44,
        "Rm_5MVA": 100000.0,
        "Lm_5MVA": 200,
        "R_5MVA": 0.0049718429501552355,
        "L_5MVA": 3.5871966641318824e-05,
        "R1_5MVA": 0.5681026628565378,
        "R2_5MVA": 0.00022910252314315324,
        "L1_5MVA": 0.004098874396303654,
        "L2_5MVA": 1.6529802228319714e-06,
        "R1_cable11": 0.2685,
        "X1_cable11": 0.207,
        "R0_cable11": 2.1408,
        "X0_cable11": 1.582,
        "B_cable11": 0.0003087587,
        "L0_cable11": 0.004196385332856308,
        "L1_cable11": 0.0005490845536670389,
        "C0_cable11": 8.190078887937932e-07,
        "R_cable11": [
            [
                2.1408,
                0.0,
                0.0
            ],
            [
                0.0,
                0.2685,
                0.0
            ],
            [
                0.0,
                0.0,
                0.2685
            ]
        ],
        "L_cable11": [
            [
                0.004196385332856308,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0005490845536670389,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0005490845536670389
            ]
        ],
        "C_cable11": [
            [
                8.190078887937932e-07,
                0.0,
                0.0
            ],
            [
                0.0,
                8.190078887937932e-07,
                0.0
            ],
            [
                0.0,
                0.0,
                8.190078887937932e-07
            ]
        ],
        "R1_cable13": 0.1206,
        "X1_cable13": 0.1878,
        "R0_cable13": 1.8354,
        "X0_cable13": 1.2165,
        "B_cable13": 0.0003840177,
        "L0_cable13": 0.003226866471188178,
        "L1_cable13": 0.0004981549718776324,
        "C0_cable13": 1.0186385864963423e-06,
        "R_cable13": [
            [
                1.8354,
                0.0,
                0.0
            ],
            [
                0.0,
                0.1206,
                0.0
            ],
            [
                0.0,
                0.0,
                0.1206
            ]
        ],
        "L_cable13": [
            [
                0.003226866471188178,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0004981549718776324,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0004981549718776324
            ]
        ],
        "C_cable13": [
            [
                1.0186385864963423e-06,
                0.0,
                0.0
            ],
            [
                0.0,
                1.0186385864963423e-06,
                0.0
            ],
            [
                0.0,
                0.0,
                1.0186385864963423e-06
            ]
        ],
        "l_U_L1": 0.5681818181818182,
        "l_U_L2": 0.0946969696969697,
        "l_U_L3": 0.0946969696969697,
        "l_U_L4": 0.0946969696969697,
        "l_F1L1": 0.3409090909090909,
        "l_F1L2": 1.0416666666666667,
        "l_F1L3": 0.1893939393939394,
        "l_F1L4": 0.5681818181818182,
        "l_F1L5": 0.5681818181818182,
        "l_F1L6": 0.2840909090909091,
        "l_F1L7": 0.3787878787878788,
        "l_F1L8": 0.1893939393939394,
        "l_F1L9": 0.3787878787878788,
        "l_F1DG": 0.3787878787878788,
        "l_F2L0": 0.001893939393939394,
        "l_F2L1": 1.0416666666666667,
        "l_F2L2": 0.3787878787878788,
        "l_F2L3": 0.5681818181818182,
        "l_F2L4": 0.2840909090909091,
        "l_F2L5": 0.2840909090909091,
        "l_F2L6": 0.2840909090909091,
        "l_F3L1": 0.4734848484848485,
        "l_F3L2": 0.3787878787878788,
        "l_F3L3": 0.3787878787878788,
        "l_F3L4": 0.2840909090909091,
        "l_F3LNGG": 0.3787878787878788,
        "L_inv_ess": 0.000133,
        "L_grid_ess": 8e-05,
        "K": 10,
        "T1": 0.0001,
        "T2": 0.0,
        "T3": 0.5001,
        "T4": 0.025,
        "T5": 0.0009,
        "T6": 0.00574,
        "Pm0": 0.0005,
        "Tmax": 1.1,
        "Tmin": 0,
        "Td": 0.024,
        "dummy": 12.48,
        "coeff1": 0.08012820512820512,
        "coeff2": 0.08012820512820512,
        "coeff3": 1.0,
        "coeff4": -0.8397435897435898,
        "numTF4d": [
            18.214285714285715,
            -17.5
        ],
        "denTF4d": [
            1.0,
            -0.28571428571428564
        ],
        "numTF3d": [
            0.08012820512820512,
            0.08012820512820512
        ],
        "denTF3d": [
            1.0,
            -0.8397435897435898
        ],
        "numTF1d": [
            1001.1999999999999,
            2.0,
            -999.1999999999999
        ],
        "denTF1d": [
            1.2,
            2.0,
            0.8
        ],
        "f": 60.0,
        "pms": 2.0,
        "Sb_gen1": 3500000.0,
        "Vn_gen1": 13800.0,
        "Rs_pu_gen1": 0.008979,
        "Lls_pu_gen1": 0.05,
        "Lmd_pu_gen1": 2.35,
        "Lmq_pu_gen1": 1.72,
        "Rf_pu_gen1": 0.00206,
        "Llfd_pu_gen1": 0.511,
        "Rkd_pu_gen1": 0.2826,
        "Rkq_pu_gen1": 0.02545,
        "Llkd_pu_gen1": 3.738,
        "Llkq_pu_gen1": 0.2392,
        "Ns_fd_gen1": 1.0,
        "Ns_kd_gen1": 1.0,
        "Ns_kq_gen1": 1.0,
        "H_gen1": 0.3468,
        "Fpu_gen1": 0.009238,
        "Vb_gen1": 11267.65281680262,
        "wb_gen1": 376.99111843077515,
        "wmb_gen1": 188.49555921538757,
        "Zb_gen1": 54.41142857142857,
        "Trq_b_gen1": 18568.076694054456,
        "Fb_gen1": 98.50670631893951,
        "Lb_gen1": 0.14433079696390738,
        "Rs_gen1": 0.48856021714285713,
        "Lls_gen1": 0.007216539848195369,
        "Lmd_gen1": 0.33917737286518235,
        "Lmq_gen1": 0.24824897077792069,
        "Rkd_gen1": 15.376669714285716,
        "Rkq_gen1": 1.3847708571428572,
        "Llkd_gen1": 0.5395085190510858,
        "Llkq_gen1": 0.03452392663376665,
        "F_gen1": 0.9100049529743631,
        "J_gen1": 68.32425150281645,
        "Lsfd_gen1": 0.22611824857678822,
        "ifn_gen1": 132.18029755999268,
        "ifb_gen1": 310.6236992659828,
        "Vfb_gen1": 11267.652816802616,
        "Zfb_gen1": 36.274285714285696,
        "Lfb_gen1": 0.09622053130927154,
        "Rf_gen1": 0.07472502857142854,
        "Llfd_gen1": 0.049168691499037756,
        "Rf_prime_gen1": 0.11208754285714281,
        "Llfd_prime_gen1": 0.07375303724855664,
        "Tr_gen1": 0.002,
        "Ka_gen1": 200,
        "Ta_gen1": 0.002,
        "Ke_gen1": 1.0,
        "Te_gen1": 1e-08,
        "Tb_gen1": 1e-12,
        "Tc_gen1": 1e-12,
        "Kf_gen1": 0,
        "Tf_gen1": 1e-12,
        "Efmin_gen1": -0.1,
        "Efmax_gen1": 5.0,
        "Vt0_gen1": 0.0,
        "Vf0_gen1": 0.0,
        "Const_gen1": 0.0,
        "Sb_gen2": 4000000.0,
        "Vn_gen2": 13800.0,
        "Rs_pu_gen2": 0.008979,
        "Lls_pu_gen2": 0.05,
        "Lmd_pu_gen2": 2.35,
        "Lmq_pu_gen2": 1.72,
        "Rf_pu_gen2": 0.00206,
        "Llfd_pu_gen2": 0.511,
        "Rkd_pu_gen2": 0.2826,
        "Rkq_pu_gen2": 0.02545,
        "Llkd_pu_gen2": 3.738,
        "Llkq_pu_gen2": 0.2392,
        "Ns_fd_gen2": 1.0,
        "Ns_kd_gen2": 1.0,
        "Ns_kq_gen2": 1.0,
        "H_gen2": 0.3468,
        "Fpu_gen2": 0,
        "Vb_gen2": 11267.65281680262,
        "wb_gen2": 376.99111843077515,
        "wmb_gen2": 188.49555921538757,
        "Zb_gen2": 47.61,
        "Trq_b_gen2": 21220.65907891938,
        "Fb_gen2": 112.57909293593087,
        "Lb_gen2": 0.12628944734341896,
        "Rs_gen2": 0.42749018999999994,
        "Lls_gen2": 0.006314472367170948,
        "Lmd_gen2": 0.2967802012570346,
        "Lmq_gen2": 0.2172178494306806,
        "Rkd_gen2": 13.454586,
        "Rkq_gen2": 1.2116745,
        "Llkd_gen2": 0.47206995416970005,
        "Llkq_gen2": 0.030208435804545814,
        "F_gen2": 0.0,
        "J_gen2": 78.08485886036166,
        "Lsfd_gen2": 0.1978534675046897,
        "ifn_gen2": 151.06319721142017,
        "ifb_gen2": 354.9985134468374,
        "Vfb_gen2": 11267.652816802618,
        "Zfb_gen2": 31.739999999999995,
        "Lfb_gen2": 0.08419296489561263,
        "Rf_gen2": 0.0653844,
        "Llfd_gen2": 0.04302260506165806,
        "Rf_prime_gen2": 0.09807659999999999,
        "Llfd_prime_gen2": 0.06453390759248709,
        "Tr_gen2": 0.001,
        "Ka_gen2": 20.0,
        "Ta_gen2": 0.002,
        "Ke_gen2": 1.0,
        "Te_gen2": 0.001,
        "Tb_gen2": 0.0,
        "Tc_gen2": 0.0,
        "Kf_gen2": 0,
        "Tf_gen2": 0.001,
        "Efmin_gen2": -5.0,
        "Efmax_gen2": 5.0,
        "Vt0_gen2": 0.0,
        "Vf0_gen2": 0.0,
        "Const_gen2": 0.0,
        "dummy_gain_exciter": 0.01,
        "Rl": 0.1,
        "Ll": 0.01,
        "Rl_mach": 0.1,
        "Ll_mach": 0.01,
        "Rl_shunt": 4761.0,
        "load": 0.196837209302326,
        "cb_init_cond_time": 0.101,
        "time_flag_delay": 0.2,
        "configF1_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.101",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.102",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.103",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.104",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.105",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.106",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.107",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.108",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.109",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.110",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.111",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.112",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.113",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.114",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.115",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.116",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.117",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.118",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.119",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.120",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.121",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.122",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.123",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.124",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.125",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.126",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.127",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.128",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB15": {
            "port": 502,
            "ip_addr": "192.168.10.129",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB16": {
            "port": 502,
            "ip_addr": "192.168.10.130",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB17": {
            "port": 502,
            "ip_addr": "192.168.10.131",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB18": {
            "port": 502,
            "ip_addr": "192.168.10.132",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB19": {
            "port": 502,
            "ip_addr": "192.168.10.133",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.134",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.135",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.136",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.137",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.138",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.139",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.140",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.141",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.142",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "dms_config": {
            "port": 502,
            "ip_addr": "192.168.10.54",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "0,1,2,7,3,8,4,9,5,10,6,11,12,13,14,15",
            "holding_register_output_addresses": "",
            "input_register_adresses": ""
        },
        "configCHP": {
            "port": 502,
            "ip_addr": "192.168.10.55",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001",
            "input_register_adresses": "0,1,2,3,4"
        },
        "Rm_utility_transfo1": 100000.0,
        "Lm_utility_transfo1": 200,
        "Rm_feeder1_transfo1": 100000.0,
        "Lm_feeder1_transfo1": 200,
        "Rm_feeder1_transfo2": 100000.0,
        "Lm_feeder1_transfo2": 200,
        "Rm_feeder1_transfo3": 100000.0,
        "Lm_feeder1_transfo3": 200,
        "Rm_feeder1_transfo4": 100000.0,
        "Lm_feeder1_transfo4": 200,
        "Rm_feeder1_transfo5": 100000.0,
        "Lm_feeder1_transfo5": 200,
        "Rm_feeder1_transfo6": 100000.0,
        "Lm_feeder1_transfo6": 200,
        "Rm_feeder1_transfo7": 100000.0,
        "Lm_feeder1_transfo7": 200,
        "R0": 0.0407753,
        "L0": 0.00206374,
        "Rt0": 0.427726,
        "C": 3.0002852e-05,
        "R": 0.1,
        "L": 0.00306125,
        "BW": 120,
        "sys_cpu_exec_rate_1": 0.0001,
        "sys_cpu_exec_rate_2": 0.05
    },
    "dev_partitions": [
        {
            "_cls": "DevPartition",
            "name": "hil0",
            "dev_id": 0,
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 15,
                        "sys_clk_freq": 140000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 6,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 2,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_2d_lut": false,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_2d_lut_latency_fixed": 47,
                        "sg_channel_latency": 63,
                        "lut_channel_latency": 61,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": {
                            "cpu_type": "mb_v9",
                            "cpu_cfg": "mb_cfg4",
                            "exec_rates_no": 2,
                            "cm_baseaddr": 1092616192
                        },
                        "user_sp_cpu": {
                            "cpu_type": "arm_a9",
                            "cpu_cfg": "arm_cfg2",
                            "exec_rates_no": 4,
                            "cm_baseaddr": 1109393408
                        },
                        "comm_cpu": {
                            "cpu_type": "mb_v9",
                            "cpu_cfg": "mb_cfg6",
                            "exec_rates_no": 1,
                            "cm_baseaddr": 1126170624,
                            "DEF_SAMPLE_TIME": 1,
                            "comm_dmem_size": 65536,
                            "comm_dmem_addr": 0,
                            "eth_ve_max_input_size": 350,
                            "bytes_used_by_eth_ve_module": 2048,
                            "cache_line_len": 16
                        },
                        "host_cpu": {
                            "cpu_type": "arm_a9_linux"
                        }
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 44,
                        "exc_occurred": 48,
                        "exc_id": 52,
                        "exc_addr": 56,
                        "cm_en": 72,
                        "curr_cnt": 8,
                        "max_cnt": 12
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 16
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 44,
                            "exc_occurred": 48,
                            "exc_id": 52,
                            "exc_addr": 56,
                            "cm_en": 72,
                            "curr_cnt": 8,
                            "max_cnt": 12
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 16
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "cu_sys_sp_init_done": 49,
                        "cu_user_sp_init_done": 50,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_sys_sp_running": 53,
                        "cu_user_sp_running": 54,
                        "cu_comm_sp_running": 55,
                        "cu_before_load": 56,
                        "cu_ext_app_status": 57,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_sys_sp_cfg": 80,
                        "cu_user_sp_cfg": 81,
                        "cu_comm_ap_cfg": 82,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_0_en": 104,
                        "cu_system_irq_1_en": 105,
                        "cu_system_irq_2_en": 106,
                        "cu_system_irq_3_en": 107,
                        "cu_system_irq_4_en": 108,
                        "cu_system_irq_5_en": 109,
                        "cu_system_irq_0_ack": 112,
                        "cu_system_irq_1_ack": 113,
                        "cu_system_irq_2_ack": 114,
                        "cu_system_irq_3_ack": 115,
                        "cu_system_irq_4_ack": 116,
                        "cu_system_irq_5_ack": 117
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_2d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_2D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 224,
                        "start": 256,
                        "table_toggle": 272
                    },
                    "MS_2D_LUT_MEM_MAP": {
                        "lut_2d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            112,
                            112,
                            320
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            128,
                            128,
                            448
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            32,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            160,
                            480
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            168,
                            488
                        ],
                        "mvm_constant_1": [
                            169,
                            169,
                            489
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            192,
                            512
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            256,
                            768
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 48,
                        "fsm_sw_gds": 49,
                        "fsm_sup_ctrl_mode": 50,
                        "fsm_sup_ctrl_val": 51,
                        "fsm_gds_disc_en": 52,
                        "fsm_gds_disc_inv_mask": 53,
                        "fsm_gds1_disc_mv_addr": 54,
                        "fsm_gds2_disc_mv_addr": 55,
                        "fsm_gds3_disc_mv_addr": 56,
                        "fsm_gds4_disc_mv_addr": 57,
                        "fsm_gds5_disc_mv_addr": 58,
                        "fsm_gds6_disc_mv_addr": 59,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.1 SP2",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 1,
                    "simulation_method": "exact",
                    "simulation_time_step": "auto",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": false,
                    "enb_dep_sw_detect": false,
                    "code_section": "internal memory",
                    "data_section": "internal memory",
                    "user_cpu_optimization": "high",
                    "user_real_type_precision": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 0.0001,
                    "sys_sp_rate_2": 0.05,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2933037433128,
                    "terminals": [
                        2933037526040,
                        2933037506344,
                        2933037504608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433184,
                    "terminals": [
                        2933037441488,
                        2933037362928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433240,
                    "terminals": [
                        2933037604368,
                        2933037603528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433296,
                    "terminals": [
                        2933037442720,
                        2933037624288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433352,
                    "terminals": [
                        2933037488448,
                        2933037363040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433408,
                    "terminals": [
                        2933037596232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433464,
                    "terminals": [
                        2933037616264,
                        2933037575864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433520,
                    "terminals": [
                        2933037363384,
                        2933037521888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433576,
                    "terminals": [
                        2933037450408,
                        2933037488336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037318888,
                    "terminals": [
                        2933037575752,
                        2933037493496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433632,
                    "terminals": [
                        2933037595672,
                        2933037604592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433688,
                    "terminals": [
                        2933037287296,
                        2933037360184,
                        2933037491816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433744,
                    "terminals": [
                        2933037359848,
                        2933037360016,
                        2933037624568,
                        2933037486488,
                        2933037601232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433800,
                    "terminals": [
                        2933037541136,
                        2933037447152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433856,
                    "terminals": [
                        2933037360408,
                        2933037525928,
                        2933037437280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037433968,
                    "terminals": [
                        2933037361304,
                        2933037359288,
                        2933037470664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434024,
                    "terminals": [
                        2933037504048,
                        2933037444568,
                        2933037449848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434080,
                    "terminals": [
                        2933037573848,
                        2933037504888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434136,
                    "terminals": [
                        2933037486208,
                        2933037614640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933035951384,
                    "terminals": [
                        2933037475712,
                        2933037278376,
                        2933037588264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434192,
                    "terminals": [
                        2933037596288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434248,
                    "terminals": [
                        2933037362368,
                        2933037448664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434304,
                    "terminals": [
                        2933037360240,
                        2933037287184,
                        2933037363552,
                        2933037474424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434360,
                    "terminals": [
                        2933037361080,
                        2933037473352,
                        2933037359456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434416,
                    "terminals": [
                        2933037596064,
                        2933037440976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434472,
                    "terminals": [
                        2933037361864,
                        2933037363440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434528,
                    "terminals": [
                        2933037287072,
                        2933037440472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434584,
                    "terminals": [
                        2933037505336,
                        2933037444456,
                        2933037622888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434640,
                    "terminals": [
                        2933037442440,
                        2933037521944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434696,
                    "terminals": [
                        2933037288696,
                        2933037545848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434752,
                    "terminals": [
                        2933037439968,
                        2933037422912,
                        2933037573736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434864,
                    "terminals": [
                        2933037493104,
                        2933037623280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434920,
                    "terminals": [
                        2933037441152,
                        2933037575528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037434976,
                    "terminals": [
                        2933037366800,
                        2933037524752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435032,
                    "terminals": [
                        2933037439240,
                        2933037361192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435088,
                    "terminals": [
                        2933037543944,
                        2933037486768,
                        2933037592816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435144,
                    "terminals": [
                        2933037288976,
                        2933037438512,
                        2933037289032,
                        2933037438064,
                        2933037423304,
                        2933037573344,
                        2933037437784,
                        2933037289312,
                        2933037520880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435200,
                    "terminals": [
                        2933037360128,
                        2933037474816,
                        2933037449288,
                        2933037285560,
                        2933037524192,
                        2933037443840,
                        2933037443392,
                        2933037522840,
                        2933037449624,
                        2933037475320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435256,
                    "terminals": [
                        2933037616320,
                        2933037442496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435312,
                    "terminals": [
                        2933037286960,
                        2933037360072,
                        2933037506120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435368,
                    "terminals": [
                        2933037436432,
                        2933037545120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435424,
                    "terminals": [
                        2933037521664,
                        2933037564200,
                        2933037621432,
                        2933037547136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435480,
                    "terminals": [
                        2933037447040,
                        2933037441880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435592,
                    "terminals": [
                        2933037441208,
                        2933037540296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435648,
                    "terminals": [
                        2933037488616,
                        2933037614584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435704,
                    "terminals": [
                        2933037361472,
                        2933037287128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435760,
                    "terminals": [
                        2933037488672,
                        2933037446816,
                        2933037278432,
                        2933037489400,
                        2933037366016,
                        2933037487888,
                        2933037592872,
                        2933037622552,
                        2933037449056,
                        2933037521776,
                        2933037588320,
                        2933037523352,
                        2933037364672,
                        2933037565432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435816,
                    "terminals": [
                        2933037473184,
                        2933037278768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435872,
                    "terminals": [
                        2933037596120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435928,
                    "terminals": [
                        2933037601288,
                        2933037543376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037435984,
                    "terminals": [
                        2933037596176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436040,
                    "terminals": [
                        2933037567000,
                        2933037545792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436096,
                    "terminals": [
                        2933037439520,
                        2933037587536,
                        2933037506176,
                        2933037444400,
                        2933037287800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436152,
                    "terminals": [
                        2933037360296,
                        2933037451696,
                        2933037622608,
                        2933037286904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436208,
                    "terminals": [
                        2933037573792,
                        2933037519816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436264,
                    "terminals": [
                        2933037445472,
                        2933037442160
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436320,
                    "terminals": [
                        2933037445416,
                        2933037288920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436376,
                    "terminals": [
                        2933037288640,
                        2933037473128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436488,
                    "terminals": [
                        2933037448552,
                        2933037596008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436544,
                    "terminals": [
                        2933037280280,
                        2933037473296,
                        2933037477448,
                        2933037522000,
                        2933037280392,
                        2933037594832,
                        2933037540072,
                        2933037473016,
                        2933037280056,
                        2933037602744,
                        2933037506400,
                        2933037359512,
                        2933037603248,
                        2933037614024,
                        2933037541864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436600,
                    "terminals": [
                        2933037443000,
                        2933037443504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436656,
                    "terminals": [
                        2933037614304,
                        2933037526376,
                        2933037439912,
                        2933037438400,
                        2933037574632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436712,
                    "terminals": [
                        2933037600952,
                        2933037287240,
                        2933037359960,
                        2933037446760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436768,
                    "terminals": [
                        2933037280000,
                        2933037490696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436824,
                    "terminals": [
                        2933037278824,
                        2933037448048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037436880,
                    "terminals": [
                        2933037585576,
                        2933037439800,
                        2933037575416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037207624,
                    "terminals": [
                        2933037604144,
                        2933037470552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037420616,
                    "terminals": [
                        2933037523464,
                        2933037491480,
                        2933037475488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037207680,
                    "terminals": [
                        2933037359792,
                        2933037287016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037420672,
                    "terminals": [
                        2933037624624,
                        2933037547472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037207736,
                    "terminals": [
                        2933037520152,
                        2933037423416,
                        2933037443168,
                        2933037443952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037420728,
                    "terminals": [
                        2933037615872,
                        2933037488280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037207792,
                    "terminals": [
                        2933037449344,
                        2933037449680,
                        2933037574352,
                        2933037440248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037420784,
                    "terminals": [
                        2933037526320,
                        2933037502704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037207848,
                    "terminals": [
                        2933037423136,
                        2933037489736,
                        2933037423696,
                        2933037573288,
                        2933037520544,
                        2933037362648,
                        2933037423584,
                        2933037438456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037420840,
                    "terminals": [
                        2933037452088,
                        2933037361136,
                        2933037477560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037207904,
                    "terminals": [
                        2933037587592,
                        2933037616656,
                        2933037491536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037420896,
                    "terminals": [
                        2933037504944,
                        2933037439464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037207960,
                    "terminals": [
                        2933037423360,
                        2933037443896,
                        2933037443280,
                        2933037520096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037420952,
                    "terminals": [
                        2933037362704,
                        2933037545624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208016,
                    "terminals": [
                        2933037365960,
                        2933037523296,
                        2933037564144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421008,
                    "terminals": [
                        2933037544224,
                        2933037450800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208072,
                    "terminals": [
                        2933037490304,
                        2933037470048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421064,
                    "terminals": [
                        2933037519760,
                        2933037614248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208128,
                    "terminals": [
                        2933037445640,
                        2933037475768,
                        2933037521720,
                        2933037504104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421120,
                    "terminals": [
                        2933037524864,
                        2933037595952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208184,
                    "terminals": [
                        2933037453152,
                        2933037595896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421176,
                    "terminals": [
                        2933037565208,
                        2933037362984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208240,
                    "terminals": [
                        2933037587872,
                        2933037476272,
                        2933037449792,
                        2933037445072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421232,
                    "terminals": [
                        2933037522560,
                        2933037474592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208296,
                    "terminals": [
                        2933037614360,
                        2933037440304,
                        2933037547416,
                        2933037439856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421288,
                    "terminals": [
                        2933037541640,
                        2933037447824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208352,
                    "terminals": [
                        2933037493776,
                        2933037575192,
                        2933037447768,
                        2933037438120,
                        2933037359400,
                        2933037491032,
                        2933037438344,
                        2933037423528,
                        2933037423080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421344,
                    "terminals": [
                        2933037505280,
                        2933037523912,
                        2933037475544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208408,
                    "terminals": [
                        2933037565768,
                        2933037492600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421400,
                    "terminals": [
                        2933037502760,
                        2933037542088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208464,
                    "terminals": [
                        2933037622832,
                        2933037593544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421456,
                    "terminals": [
                        2933037474872,
                        2933037595112,
                        2933037522616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208520,
                    "terminals": [
                        2933037470104,
                        2933037451080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421512,
                    "terminals": [
                        2933037523968,
                        2933037475264,
                        2933037585240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208576,
                    "terminals": [
                        2933037450128,
                        2933037444344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421568,
                    "terminals": [
                        2933037542424,
                        2933037604424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208632,
                    "terminals": [
                        2933037547080,
                        2933037486152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421624,
                    "terminals": [
                        2933037540352,
                        2933037567560,
                        2933037491872,
                        2933037622944,
                        2933037616600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208688,
                    "terminals": [
                        2933037449736,
                        2933037445016,
                        2933037545960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421680,
                    "terminals": [
                        2933037277256,
                        2933037474928,
                        2933037522672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208744,
                    "terminals": [
                        2933037443224,
                        2933037443784,
                        2933037520208,
                        2933037423192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421736,
                    "terminals": [
                        2933037542144,
                        2933037493720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208800,
                    "terminals": [
                        2933037564816,
                        2933037469992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421792,
                    "terminals": [
                        2933037473240,
                        2933037361248,
                        2933037359344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208856,
                    "terminals": [
                        2933037438568,
                        2933037439688,
                        2933037603584,
                        2933037470496,
                        2933037488952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421848,
                    "terminals": [
                        2933037438008,
                        2933037542480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208912,
                    "terminals": [
                        2933037451136,
                        2933037505000,
                        2933037441264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421904,
                    "terminals": [
                        2933037505840,
                        2933037543776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037208968,
                    "terminals": [
                        2933037449112,
                        2933037565376,
                        2933037575696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037421960,
                    "terminals": [
                        2933037475376,
                        2933037524024,
                        2933037567056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209024,
                    "terminals": [
                        2933037441544,
                        2933037520040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422016,
                    "terminals": [
                        2933037565712,
                        2933037543720,
                        2933037564480,
                        2933037450072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209080,
                    "terminals": [
                        2933037491200,
                        2933037449456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422072,
                    "terminals": [
                        2933037474984,
                        2933037364840,
                        2933037522728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209136,
                    "terminals": [
                        2933037595784,
                        2933037437168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422128,
                    "terminals": [
                        2933037542200,
                        2933037573232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209192,
                    "terminals": [
                        2933037443336,
                        2933037444064,
                        2933037585632,
                        2933037288304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422184,
                    "terminals": [
                        2933037475152,
                        2933037524080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209248,
                    "terminals": [
                        2933037447432,
                        2933037565656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422240,
                    "terminals": [
                        2933037542536,
                        2933037520432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209304,
                    "terminals": [
                        2933037540016,
                        2933037603136,
                        2933037545064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422296,
                    "terminals": [
                        2933037473920,
                        2933037574688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209360,
                    "terminals": [
                        2933037449400,
                        2933037585744,
                        2933037449568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422352,
                    "terminals": [
                        2933037520824,
                        2933037474760,
                        2933037522784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209416,
                    "terminals": [
                        2933037422968,
                        2933037444008,
                        2933037285448,
                        2933037443112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422408,
                    "terminals": [
                        2933037361808,
                        2933037565880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422464,
                    "terminals": [
                        2933037524136,
                        2933037615928,
                        2933037475432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422520,
                    "terminals": [
                        2933037494168,
                        2933037594776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422576,
                    "terminals": [
                        2933037434808,
                        2933037541808,
                        2933037567672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422632,
                    "terminals": [
                        2933037587256,
                        2933037441600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209696,
                    "terminals": [
                        2933037593600,
                        2933037587480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037422688,
                    "terminals": [
                        2933037544728,
                        2933037564536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209752,
                    "terminals": [
                        2933037602352,
                        2933037575472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209808,
                    "terminals": [
                        2933037521832,
                        2933037450352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209864,
                    "terminals": [
                        2933037602576,
                        2933037593152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209920,
                    "terminals": [
                        2933037489232,
                        2933037442664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037209976,
                    "terminals": [
                        2933037361024,
                        2933037573008,
                        2933037613912
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210032,
                    "terminals": [
                        2933037439576,
                        2933037486432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210088,
                    "terminals": [
                        2933037363096,
                        2933037489456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210144,
                    "terminals": [
                        2933037439744,
                        2933037542816,
                        2933037587928,
                        2933037489008
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210200,
                    "terminals": [
                        2933037504384,
                        2933037490248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210256,
                    "terminals": [
                        2933037616544,
                        2933037450184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210312,
                    "terminals": [
                        2933037453264,
                        2933037280224,
                        2933037489904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210368,
                    "terminals": [
                        2933037476384,
                        2933037595728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210424,
                    "terminals": [
                        2933037488896,
                        2933037602296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210480,
                    "terminals": [
                        2933037441936,
                        2933037541080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210536,
                    "terminals": [
                        2933037595168,
                        2933037493832,
                        2933037621320,
                        2933037520488,
                        2933037423248,
                        2933037442216,
                        2933037442272,
                        2933037289256,
                        2933037438288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210592,
                    "terminals": [
                        2933037473072,
                        2933037450744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210648,
                    "terminals": [
                        2933037447488,
                        2933037492544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210704,
                    "terminals": [
                        2933037614752,
                        2933037544168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210760,
                    "terminals": [
                        2933037586864,
                        2933037544000,
                        2933037520992,
                        2933037364728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210816,
                    "terminals": [
                        2933037489960,
                        2933037490752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210872,
                    "terminals": [
                        2933037565096,
                        2933037366352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210928,
                    "terminals": [
                        2933037585296,
                        2933037447992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037210984,
                    "terminals": [
                        2933037604480,
                        2933037625128,
                        2933037366464,
                        2933037502816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211040,
                    "terminals": [
                        2933037366296,
                        2933037602520,
                        2933037289200,
                        2933037445360,
                        2933037438232,
                        2933037623784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211096,
                    "terminals": [
                        2933037493440,
                        2933037586920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211152,
                    "terminals": [
                        2933037587200,
                        2933037451976,
                        2933037490128,
                        2933037469936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211208,
                    "terminals": [
                        2933037366408,
                        2933037602632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211264,
                    "terminals": [
                        2933037486544,
                        2933037542872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211320,
                    "terminals": [
                        2933037572896,
                        2933037595840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211376,
                    "terminals": [
                        2933037593488,
                        2933037447096,
                        2933037366744,
                        2933037623224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211432,
                    "terminals": [
                        2933037540408,
                        2933037624512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211488,
                    "terminals": [
                        2933037624232,
                        2933037502928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211544,
                    "terminals": [
                        2933037487944,
                        2933037474704,
                        2933037522112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2933037211600,
                    "terminals": [
                        2933037504664,
                        2933037494224
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 2933037563976,
                    "name": "Gain7",
                    "vars": {
                        "gain": [
                            0.006
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.006
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037547416,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037547472,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037440024,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037285504,
                    "name": "Ud",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.Ud",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037285448,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037621376,
                    "name": "E_qREF1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.E_qREF1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037621320,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037473976,
                    "name": "Xi_d_ref",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.Xi_d_ref",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037473920,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037490360,
                    "name": "Comparator1",
                    "vars": {},
                    "comp_type": "gen_comparator",
                    "lib_fqn": "Signal Processing.Logical Operations.Comparator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037490304,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037490248,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037490128,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037440024,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037441320,
                    "name": "Product4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "new_value_actual": "\u2715\u00f7",
                        "signs": "*/",
                        "num_of_terminals": 2,
                        "forced_type_double": true
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "*/",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037441152,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037441208,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037441264,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037440024,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037449512,
                    "name": "abc to dq1",
                    "vars": {},
                    "comp_type": "abc to dq",
                    "lib_fqn": "Signal Processing.Extras.abc to dq",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037449288,
                            "name": "wt",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037449344,
                            "name": "d_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037445072,
                            "name": "q_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037449400,
                            "name": "va",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037449456,
                            "name": "zero_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037445016,
                            "name": "vb",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037444568,
                            "name": "vc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "Ts": 0.001
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "power_form",
                                    "value": "variant - Clarke's original",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "alignment",
                                    "value": "-pi/2",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "disable_filter",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "initial_filter_output",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "wn_LPFdq",
                                    "value": 1000,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "generic"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2933037449904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037564256,
                    "name": "Rt0b1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.015,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037564200,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037564144,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037523408,
                    "name": "Cb1",
                    "vars": {},
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 0.00015,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037523352,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037523296,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037441656,
                    "name": "Product1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037441544,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037441600,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037441488,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3,
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037490808,
                    "name": "La5",
                    "vars": {},
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.00306125,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037490696,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037490752,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037474480,
                    "name": "Ea_1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Ea_1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037474424,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037564592,
                    "name": "Gain16",
                    "vars": {
                        "gain": [
                            2.5
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                2.5
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037564480,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037564536,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037359904,
                    "name": "2pi",
                    "vars": {
                        "gain": [
                            6.28318530718
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                6.28318530718
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037359792,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037359848,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037360352,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037540128,
                    "name": "Vs2",
                    "vars": {
                        "number_of_terminals": 0
                    },
                    "comp_type": "src_voltage",
                    "lib_fqn": "Sources.Voltage Source",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "enable_snb",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "snb_type",
                            "value": "R2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "R2",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "L1",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_source_nature",
                            "value": "Sine",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_const_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_rms_value",
                            "value": 1000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_frequency",
                            "value": 60.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_phase",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "sig_input",
                            "value": "False",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "type",
                            "value": "signal generator",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "param_set",
                            "value": "1phase",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parent_label",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "spc_nb",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "cpd_visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037540016,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037540072,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037474648,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037474592,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037475040,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037491088,
                    "name": "Constant1",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.005
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.005,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.005
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037491032,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037441992,
                    "name": "Gain13",
                    "vars": {
                        "gain": [
                            2.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                2.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037441936,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037441880,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037564872,
                    "name": "one",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.001
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.001,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.001
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037564816,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037440024,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037573064,
                    "name": "ESS_Ia",
                    "vars": {},
                    "comp_type": "Current Measurement",
                    "lib_fqn": "Measurements.Current Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037573008,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037572896,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037567672,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "ESS_Ia",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037450240,
                    "name": "Sum1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037450128,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037450184,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037450072,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037614080,
                    "name": "Va",
                    "vars": {},
                    "comp_type": "Voltage Measurement",
                    "lib_fqn": "Measurements.Voltage Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037614024,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037613912,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037604592,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Va",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037491256,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037491200,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037449904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037540464,
                    "name": "Sum6",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037540352,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037540408,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037540296,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037440024,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037450464,
                    "name": "Ra1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.03,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037450408,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037450352,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037565152,
                    "name": "one",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                100.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 100.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                100.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037565096,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037438624,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037278488,
                    "name": "Vc2",
                    "vars": {},
                    "comp_type": "Voltage Measurement",
                    "lib_fqn": "Measurements.Voltage Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037278376,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037277256,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037278432,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid feeding inverter (averaged).Vc2",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037442328,
                    "name": "Product2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037442216,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037442272,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037442160,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037289368,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037524248,
                    "name": "abc to dq1",
                    "vars": {},
                    "comp_type": "abc to dq",
                    "lib_fqn": "Signal Processing.Extras.abc to dq",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037523464,
                            "name": "q_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037523968,
                            "name": "vc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037524024,
                            "name": "vb",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037524080,
                            "name": "zero_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037524136,
                            "name": "va",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037524192,
                            "name": "wt",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037523912,
                            "name": "d_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "Ts": 0.001
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "power_form",
                                    "value": "variant - Clarke's original",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "alignment",
                                    "value": "-pi/2",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "disable_filter",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "initial_filter_output",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "wn_LPFdq",
                                    "value": 1000,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "generic"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2933037475600,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037573456,
                    "name": "Product6",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037573288,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037573344,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037573232,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037438624,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037614416,
                    "name": "Sum8",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+-",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+-",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037614360,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037614248,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037614304,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037440024,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037475208,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037475152,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037475600,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037491592,
                    "name": "Gain12",
                    "vars": {
                        "gain": [
                            0.0019586857838867367
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0019586857838867367
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037491480,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037491536,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037622664,
                    "name": "Eb1",
                    "vars": {},
                    "comp_type": "Voltage Measurement",
                    "lib_fqn": "Measurements.Voltage Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037622552,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037621432,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037622608,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid feeding inverter (averaged).Eb1",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 9,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037442552,
                    "name": "Rc1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.03,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037442440,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037442496,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037522896,
                    "name": "abc to dq1",
                    "vars": {},
                    "comp_type": "abc to dq",
                    "lib_fqn": "Signal Processing.Extras.abc to dq",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037522560,
                            "name": "zero_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037522616,
                            "name": "q_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037522112,
                            "name": "va",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037522672,
                            "name": "vc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037522728,
                            "name": "vb",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037522784,
                            "name": "d_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037522840,
                            "name": "wt",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "Ts": 0.001
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "power_form",
                                    "value": "variant - Clarke's original",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "alignment",
                                    "value": "-pi/2",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "disable_filter",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "initial_filter_output",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "wn_LPFdq",
                                    "value": 1000,
                                    "vector": false,
                                    "calc_type": "generic"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2933037475040,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037565488,
                    "name": "Va_inv",
                    "vars": {},
                    "comp_type": "Signal Controlled Voltage Source",
                    "lib_fqn": "Sources.Signal Controlled Voltage Source",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037565208,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037565376,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037565432,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {},
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037450856,
                    "name": "Lgrida_1",
                    "vars": {},
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.0015,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037450800,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037450744,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037614696,
                    "name": "R0b1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037614640,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037614584,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037278880,
                    "name": "Lgridc_1",
                    "vars": {},
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.0015,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037278768,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037278824,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037442776,
                    "name": "R0c1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037442720,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037442664,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037491928,
                    "name": "Gain8",
                    "vars": {
                        "gain": [
                            0.0025527320620452976
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0025527320620452976
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037491872,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037491816,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037623000,
                    "name": "Product10",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037622944,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037622832,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037622888,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037573904,
                    "name": "Sum3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037573792,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037573848,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037573736,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037440024,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037524808,
                    "name": "Q1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Q1",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037524752,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037541192,
                    "name": "Integrator3",
                    "vars": {
                        "icon_mapping": {
                            "internal": {
                                "none": "integrator/gen_integrator.svg",
                                "rising": "integrator/gen_integrator_rising.svg",
                                "falling": "integrator/gen_integrator_falling.svg",
                                "either": "integrator/gen_integrator_either.svg",
                                "level": "integrator/gen_integrator_level.svg"
                            },
                            "external": {
                                "none": "integrator/gen_integrator_ext.svg",
                                "rising": "integrator/gen_integrator_rising_ext.svg",
                                "falling": "integrator/gen_integrator_falling_ext.svg",
                                "either": "integrator/gen_integrator_either_ext.svg",
                                "level": "integrator/gen_integrator_level_ext.svg"
                            }
                        },
                        "external_reset": "none",
                        "show_init_cond": "internal",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "limitation": false,
                        "in_size": 1,
                        "out_size": 1,
                        "initial_condition_src": "internal",
                        "in_type": "real",
                        "initial_value": [
                            0.0
                        ],
                        "initial_value_len": 1,
                        "i": 0,
                        "show_state": false,
                        "out_list": [
                            "_grid_feeding_inverter__averaged__controller_integrator3__out"
                        ],
                        "state_list": [
                            "_grid_feeding_inverter__averaged__controller_integrator3__state"
                        ],
                        "state_port_list": [],
                        "reset_state_list": [],
                        "name": "_grid_feeding_inverter__averaged__controller_integrator3"
                    },
                    "comp_type": "gen_integrator",
                    "lib_fqn": "Signal Processing.Discrete.Integrator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "show_state",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "state_port_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "reset_type",
                            "value": "asynchronous",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_reset",
                            "value": "none",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_init_condition",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_value",
                            "value": [
                                0.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_output",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_upper",
                            "value": "inf",
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_lower",
                            "value": "-inf",
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037541136,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037541080,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": false,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037565824,
                    "name": "Sum4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+-",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+-",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037565712,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037565768,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037565656,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037451192,
                    "name": "Gain5",
                    "vars": {
                        "gain": [
                            0.5
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.5
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037451136,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037451080,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037440024,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037287352,
                    "name": "PLL",
                    "vars": {},
                    "comp_type": "Three phase PLL",
                    "lib_fqn": "Signal Processing.Extras.Three phase PLL",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037286960,
                            "name": "d_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037287016,
                            "name": "freq",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037287072,
                            "name": "zero_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037285560,
                            "name": "theta",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037287128,
                            "name": "sin_theta",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037287184,
                            "name": "va",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037287240,
                            "name": "vc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037287296,
                            "name": "q_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037286904,
                            "name": "vb",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {},
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "initial_filter_output",
                                    "value": 60,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "wn",
                                    "value": 157.0796,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "zeta",
                                    "value": 0.707,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "rate_high",
                                    "value": 12,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "rate_low",
                                    "value": -12,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "freq_unit",
                                    "value": "Hz",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "kp",
                                    "value": 100,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "ki",
                                    "value": 3200,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "kd",
                                    "value": 1,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "N",
                                    "value": 714.2857,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "initial_pid_output",
                                    "value": 376.99111843,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "up_lim",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "low_lim",
                                    "value": -10000.0,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "kb",
                                    "value": 1,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "power_form",
                                    "value": "variant - Clarke's original",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "alignment",
                                    "value": "-pi/2",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "disable_filter",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "wn_LPFdq",
                                    "value": 62.83185307,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "enable_pk",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "enable_zero",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "enable_sin",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2933037360352,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037475824,
                    "name": "Rt0c1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.015,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037475712,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037475768,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037443056,
                    "name": "o_ref",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037443000,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037443448,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037623336,
                    "name": "Gain17",
                    "vars": {
                        "gain": [
                            2.5
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                2.5
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037623224,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037623280,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037361360,
                    "name": "MX1",
                    "vars": {},
                    "comp_type": "Triple Pole Single Throw Contactor",
                    "lib_fqn": "Contactors.Ideal.Triple Pole Single Throw Contactor",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037361192,
                            "name": "ctrl_in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037361248,
                            "name": "a_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037361304,
                            "name": "c_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037360408,
                            "name": "c_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037361024,
                            "name": "a_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037361080,
                            "name": "b_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037361136,
                            "name": "b_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "Sa"
                                ],
                                "ITEM_COMPONENT": "component",
                                "ITEM_PORT": "port",
                                "ITEM_JUNCTION": "junction",
                                "terminal_position": [
                                    0,
                                    -128
                                ],
                                "WARNING_GENERAL": "General warning",
                                "ctrl_src": "Model",
                                "enable_fb_out": "False",
                                "execution_rate": "inherit"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "fb_out_type",
                                    "value": "real",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "initial_state",
                                    "value": "off",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "on_delay",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "off_delay",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "ctrl_src",
                                    "value": "Model",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Sa",
                                    "value": "10",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Sa_logic",
                                    "value": "active high",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "enable_fb_out",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037574408,
                    "name": "Xi_d",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 8968,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Xi_d1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037574352,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037541696,
                    "name": "Pref_probe",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Qref_probe",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037541640,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037361528,
                    "name": "Termination3",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037361472,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037360352,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037287856,
                    "name": "E_d1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.E_d1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037287800,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037492656,
                    "name": "Integrator2",
                    "vars": {
                        "icon_mapping": {
                            "internal": {
                                "none": "integrator/gen_integrator.svg",
                                "rising": "integrator/gen_integrator_rising.svg",
                                "falling": "integrator/gen_integrator_falling.svg",
                                "either": "integrator/gen_integrator_either.svg",
                                "level": "integrator/gen_integrator_level.svg"
                            },
                            "external": {
                                "none": "integrator/gen_integrator_ext.svg",
                                "rising": "integrator/gen_integrator_rising_ext.svg",
                                "falling": "integrator/gen_integrator_falling_ext.svg",
                                "either": "integrator/gen_integrator_either_ext.svg",
                                "level": "integrator/gen_integrator_level_ext.svg"
                            }
                        },
                        "external_reset": "none",
                        "show_init_cond": "internal",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "limitation": false,
                        "in_size": 1,
                        "out_size": 1,
                        "initial_condition_src": "internal",
                        "in_type": "real",
                        "initial_value": [
                            0.0
                        ],
                        "initial_value_len": 1,
                        "i": 0,
                        "show_state": false,
                        "out_list": [
                            "_grid_feeding_inverter__averaged__controller_integrator2__out"
                        ],
                        "state_list": [
                            "_grid_feeding_inverter__averaged__controller_integrator2__state"
                        ],
                        "state_port_list": [],
                        "reset_state_list": [],
                        "name": "_grid_feeding_inverter__averaged__controller_integrator2"
                    },
                    "comp_type": "gen_integrator",
                    "lib_fqn": "Signal Processing.Discrete.Integrator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "limit_upper",
                            "value": "inf",
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_lower",
                            "value": "-inf",
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_state",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "state_port_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "reset_type",
                            "value": "asynchronous",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_reset",
                            "value": "none",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "show_init_condition",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_value",
                            "value": [
                                0.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "limit_output",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037492544,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": false,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037492600,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037451752,
                    "name": "Eb_1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Eb_1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037451696,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037476328,
                    "name": "Xi_q",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 8965,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Xi_q1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037476272,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037541920,
                    "name": "R18",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 10000.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037541808,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037541864,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037623840,
                    "name": "Et_sqr",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.outer power loop.Et_sqr",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037623784,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037438624,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037574744,
                    "name": "Gain7",
                    "vars": {
                        "gain": [
                            510.54641240905954
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                510.54641240905954
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037574688,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037574632,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037435536,
                    "name": "Rgrid",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037436432,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037434808,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037361920,
                    "name": "Lb1",
                    "vars": {},
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.0003,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037361808,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037361864,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037452032,
                    "name": "Constant1",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                900.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 900.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                900.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037451976,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037280112,
                    "name": "Vs4",
                    "vars": {
                        "number_of_terminals": 0
                    },
                    "comp_type": "src_voltage",
                    "lib_fqn": "Sources.Voltage Source",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "cpd_visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "enable_snb",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "snb_type",
                            "value": "R2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "R2",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "L1",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_source_nature",
                            "value": "Sine",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_const_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_rms_value",
                            "value": 1000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_frequency",
                            "value": 60.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_phase",
                            "value": -120.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "sig_input",
                            "value": "False",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "type",
                            "value": "signal generator",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "param_set",
                            "value": "1phase",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parent_label",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "spc_nb",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037280000,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037280056,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037542256,
                    "name": "Sum4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037542144,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037542200,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037542088,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037438624,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037615984,
                    "name": "Ia1",
                    "vars": {},
                    "comp_type": "Current Measurement",
                    "lib_fqn": "Measurements.Current Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037615872,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037614752,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037615928,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid feeding inverter (averaged).Ia1",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2933037359568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037288360,
                    "name": "Uq",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.Uq",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037288304,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037493160,
                    "name": "Qpu",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Qpu",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037493104,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2933037423640,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2933037444120,
                    "name": "dq to abc1",
                    "vars": {},
                    "comp_type": "dq to abc",
                    "lib_fqn": "Signal Processing.Extras.dq to abc",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2933037443784,
                            "name": "phase_c",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037443840,
                            "name": "wt",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037443896,
                            "name": "phase_a",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037443952,
                            "name": "phase_b",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037444008,
                            "name": "d_input",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2933037443504,
                            "name": "zero_input",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
