{
    "ver": "1.0",
    "_cls": "Model",
    "name": "ESS test",
    "core_model_id": "cfc56484-bac6-11ea-b0ff-0050b621b179",
    "vars": {
        "Ts": 0.001,
        "Ts_gen": 0.001,
        "sys_f": 60.0,
        "sys_w": 376.99111843077515,
        "ft2mi": 0.0001893939393939394,
        "Tfast": 0.001,
        "Vgrid": 115000.0,
        "SCgrid": 100000000.0,
        "ratio_grid": 30.0,
        "Rgrid": 4.40588629826644,
        "Lgrid": 0.3506092915349784,
        "Sn_50MVA": 50000000.0,
        "V1_50MVA": 115000.0,
        "V2_50MVA": 13800.0,
        "Z_50MVA": 0.15,
        "Z_ratio_50MVA": 30.0,
        "R_50MVA": 0.0024986122674478858,
        "L_50MVA": 9.941662330859496e-05,
        "R1_50MVA": 1.9826488342198973,
        "R2_50MVA": 0.009516714404255507,
        "L1_50MVA": 0.07888709059537011,
        "L2_50MVA": 0.00037865803485777653,
        "Sn_500kVA_1": 500000.0,
        "V1_500kVA_1": 13800.0,
        "V2_500kVA_1": 480.0,
        "Z_500kVA_1": 0.05,
        "Z_ratio_500kVA_1": 4.9,
        "R_500kVA_1": 0.0049990002999000345,
        "L_500kVA_1": 3.248763733675078e-05,
        "R1_500kVA_1": 5.712057702677775,
        "R2_500kVA_1": 0.002303539338193936,
        "L1_500kVA_1": 0.03712167392646491,
        "L2_500kVA_1": 1.497030328477476e-05,
        "Sn_500kVA_2": 500000.0,
        "V1_500kVA_2": 13800.0,
        "V2_500kVA_2": 208.0,
        "Z_500kVA_2": 0.05,
        "Z_ratio_500kVA_2": 4.9,
        "Rm_500kVA_2": 100000.0,
        "Lm_500kVA_2": 200,
        "R_500kVA_2": 0.0049990002999000345,
        "L_500kVA_2": 3.248763733675078e-05,
        "R1_500kVA_2": 5.712057702677775,
        "R2_500kVA_2": 0.0004325534979497502,
        "L1_500kVA_2": 0.03712167392646491,
        "L2_500kVA_2": 2.8110902834743716e-06,
        "Sn_1MVA": 1000000.0,
        "V1_1MVA": 13800.0,
        "V2_1MVA": 480.0,
        "Z_1MVA": 0.0556,
        "Z_ratio_1MVA": 5.49,
        "Rm_1MVA": 100000.0,
        "Lm_1MVA": 200,
        "R_1MVA": 0.004981782864283685,
        "L_1MVA": 3.627404809795216e-05,
        "R1_1MVA": 2.846192186022555,
        "R2_1MVA": 0.0011478027719309608,
        "L1_1MVA": 0.02072408915932203,
        "L2_1MVA": 8.357540681768178e-06,
        "Sn_1500kVA": 1500000.0,
        "V1_1500kVA": 4160.0,
        "V2_1500kVA": 480.0,
        "Z_1500kVA": 0.0575,
        "Z_ratio_1500kVA": 5.04,
        "Rm_1500kVA": 100000.0,
        "Lm_1500kVA": 200,
        "R_1500kVA": 0.005595291609438678,
        "L_1500kVA": 3.740176934267644e-05,
        "R1_1500kVA": 0.19365975695260396,
        "R2_1500kVA": 0.000859436791209781,
        "L1_1500kVA": 0.001294520119073243,
        "L2_1500kVA": 5.744911771035101e-06,
        "Sn_2MVA_1": 2000000.0,
        "V1_2MVA_1": 4160.0,
        "V2_2MVA_1": 480.0,
        "Z_2MVA_1": 0.0575,
        "Z_ratio_2MVA_1": 5.7,
        "Rm_2MVA_1": 100000.0,
        "Lm_2MVA_1": 200,
        "R_2MVA_1": 0.004967984992733601,
        "L_2MVA_1": 3.755727001799555e-05,
        "R1_2MVA_1": 0.12896094163537591,
        "R2_2MVA_1": 0.0005723118711629108,
        "L1_2MVA_1": 0.0009749266380351357,
        "L2_2MVA_1": 4.326597506073088e-06,
        "Sn_2MVA_2": 2000000.0,
        "V1_2MVA_2": 13800.0,
        "V2_2MVA_2": 480.0,
        "Z_2MVA_2": 0.0575,
        "Z_ratio_2MVA_2": 5.7,
        "Rm_2MVA_2": 100000.0,
        "Lm_2MVA_2": 200,
        "R_2MVA_2": 0.004967984992733601,
        "L_2MVA_2": 3.755727001799555e-05,
        "R1_2MVA_2": 1.4191545930242804,
        "R2_2MVA_2": 0.0005723118711629108,
        "L1_2MVA_2": 0.010728609753340609,
        "L2_2MVA_2": 4.326597506073088e-06,
        "Sn_2500kVA_1": 2500000.0,
        "V1_2500kVA_1": 13800.0,
        "V2_2500kVA_1": 480.0,
        "Z_2500kVA_1": 0.0556,
        "Z_ratio_2500kVA_1": 5.52,
        "Rm_2500kVA_1": 100000.0,
        "Lm_2500kVA_1": 200,
        "R_2500kVA_1": 0.004955570562239621,
        "L_2500kVA_1": 3.6280363337771455e-05,
        "R1_2500kVA_1": 1.132486629447496,
        "R2_2500kVA_1": 0.0004567053830160035,
        "L1_2500kVA_1": 0.008291078872854235,
        "L2_2500kVA_1": 3.343598285209017e-06,
        "Sn_2500kVA_2": 2500000.0,
        "V1_2500kVA_2": 13800.0,
        "V2_2500kVA_2": 480.0,
        "Z_2500kVA_2": 0.0575,
        "Z_ratio_2500kVA_2": 6.6,
        "Rm_2500kVA_2": 100000.0,
        "Lm_2500kVA_2": 200,
        "R_2500kVA_2": 0.004306904658554855,
        "L_2500kVA_2": 3.770058412089843e-05,
        "R1_2500kVA_2": 0.9842483078102239,
        "R2_2500kVA_2": 0.00039692433333241543,
        "L1_2500kVA_2": 0.008615639087980676,
        "L2_2500kVA_2": 3.474485832581999e-06,
        "Sn_3750kVA": 3750000.0,
        "V1_3750kVA": 13800.0,
        "V2_3750kVA": 4160.0,
        "Z_3750kVA": 0.0475,
        "Z_ratio_3750kVA": 11.4,
        "Rm_3750kVA": 100000.0,
        "Lm_3750kVA": 200,
        "R_3750kVA": 0.002075364008227546,
        "L_3750kVA": 3.137892185932018e-05,
        "R1_3750kVA": 0.3161858573814831,
        "R2_3750kVA": 0.009577445168208697,
        "L1_3750kVA": 0.004780641503111148,
        "L2_3750kVA": 0.00014480828536764037,
        "Sn_5MVA": 5000000.0,
        "V1_5MVA": 13800.0,
        "V2_5MVA": 480.0,
        "Z_5MVA": 0.055,
        "Z_ratio_5MVA": 5.44,
        "Rm_5MVA": 100000.0,
        "Lm_5MVA": 200,
        "R_5MVA": 0.0049718429501552355,
        "L_5MVA": 3.5871966641318824e-05,
        "R1_5MVA": 0.5681026628565378,
        "R2_5MVA": 0.00022910252314315324,
        "L1_5MVA": 0.004098874396303654,
        "L2_5MVA": 1.6529802228319714e-06,
        "R1_cable11": 0.2685,
        "X1_cable11": 0.207,
        "R0_cable11": 2.1408,
        "X0_cable11": 1.582,
        "B_cable11": 0.0003087587,
        "L0_cable11": 0.004196385332856308,
        "L1_cable11": 0.0005490845536670389,
        "C0_cable11": 8.190078887937932e-07,
        "R_cable11": [
            [
                2.1408,
                0.0,
                0.0
            ],
            [
                0.0,
                0.2685,
                0.0
            ],
            [
                0.0,
                0.0,
                0.2685
            ]
        ],
        "L_cable11": [
            [
                0.004196385332856308,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0005490845536670389,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0005490845536670389
            ]
        ],
        "C_cable11": [
            [
                8.190078887937932e-07,
                0.0,
                0.0
            ],
            [
                0.0,
                8.190078887937932e-07,
                0.0
            ],
            [
                0.0,
                0.0,
                8.190078887937932e-07
            ]
        ],
        "R1_cable13": 0.1206,
        "X1_cable13": 0.1878,
        "R0_cable13": 1.8354,
        "X0_cable13": 1.2165,
        "B_cable13": 0.0003840177,
        "L0_cable13": 0.003226866471188178,
        "L1_cable13": 0.0004981549718776324,
        "C0_cable13": 1.0186385864963423e-06,
        "R_cable13": [
            [
                1.8354,
                0.0,
                0.0
            ],
            [
                0.0,
                0.1206,
                0.0
            ],
            [
                0.0,
                0.0,
                0.1206
            ]
        ],
        "L_cable13": [
            [
                0.003226866471188178,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0004981549718776324,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0004981549718776324
            ]
        ],
        "C_cable13": [
            [
                1.0186385864963423e-06,
                0.0,
                0.0
            ],
            [
                0.0,
                1.0186385864963423e-06,
                0.0
            ],
            [
                0.0,
                0.0,
                1.0186385864963423e-06
            ]
        ],
        "l_U_L1": 0.5681818181818182,
        "l_U_L2": 0.0946969696969697,
        "l_U_L3": 0.0946969696969697,
        "l_U_L4": 0.0946969696969697,
        "l_F1L1": 0.3409090909090909,
        "l_F1L2": 1.0416666666666667,
        "l_F1L3": 0.1893939393939394,
        "l_F1L4": 0.5681818181818182,
        "l_F1L5": 0.5681818181818182,
        "l_F1L6": 0.2840909090909091,
        "l_F1L7": 0.3787878787878788,
        "l_F1L8": 0.1893939393939394,
        "l_F1L9": 0.3787878787878788,
        "l_F1DG": 0.3787878787878788,
        "l_F2L0": 0.001893939393939394,
        "l_F2L1": 1.0416666666666667,
        "l_F2L2": 0.3787878787878788,
        "l_F2L3": 0.5681818181818182,
        "l_F2L4": 0.2840909090909091,
        "l_F2L5": 0.2840909090909091,
        "l_F2L6": 0.2840909090909091,
        "l_F3L1": 0.4734848484848485,
        "l_F3L2": 0.3787878787878788,
        "l_F3L3": 0.3787878787878788,
        "l_F3L4": 0.2840909090909091,
        "l_F3LNGG": 0.3787878787878788,
        "L_inv_ess": 0.000133,
        "L_grid_ess": 8e-05,
        "K": 10,
        "T1": 0.0001,
        "T2": 0.0,
        "T3": 0.5001,
        "T4": 0.025,
        "T5": 0.0009,
        "T6": 0.00574,
        "Pm0": 0.0005,
        "Tmax": 1.1,
        "Tmin": 0,
        "Td": 0.024,
        "dummy": 12.48,
        "coeff1": 0.08012820512820512,
        "coeff2": 0.08012820512820512,
        "coeff3": 1.0,
        "coeff4": -0.8397435897435898,
        "numTF4d": [
            18.214285714285715,
            -17.5
        ],
        "denTF4d": [
            1.0,
            -0.28571428571428564
        ],
        "numTF3d": [
            0.08012820512820512,
            0.08012820512820512
        ],
        "denTF3d": [
            1.0,
            -0.8397435897435898
        ],
        "numTF1d": [
            1001.1999999999999,
            2.0,
            -999.1999999999999
        ],
        "denTF1d": [
            1.2,
            2.0,
            0.8
        ],
        "f": 60.0,
        "pms": 2.0,
        "Sb_gen1": 3500000.0,
        "Vn_gen1": 13800.0,
        "Rs_pu_gen1": 0.008979,
        "Lls_pu_gen1": 0.05,
        "Lmd_pu_gen1": 2.35,
        "Lmq_pu_gen1": 1.72,
        "Rf_pu_gen1": 0.00206,
        "Llfd_pu_gen1": 0.511,
        "Rkd_pu_gen1": 0.2826,
        "Rkq_pu_gen1": 0.02545,
        "Llkd_pu_gen1": 3.738,
        "Llkq_pu_gen1": 0.2392,
        "Ns_fd_gen1": 1.0,
        "Ns_kd_gen1": 1.0,
        "Ns_kq_gen1": 1.0,
        "H_gen1": 0.3468,
        "Fpu_gen1": 0.009238,
        "Vb_gen1": 11267.65281680262,
        "wb_gen1": 376.99111843077515,
        "wmb_gen1": 188.49555921538757,
        "Zb_gen1": 54.41142857142857,
        "Trq_b_gen1": 18568.076694054456,
        "Fb_gen1": 98.50670631893951,
        "Lb_gen1": 0.14433079696390738,
        "Rs_gen1": 0.48856021714285713,
        "Lls_gen1": 0.007216539848195369,
        "Lmd_gen1": 0.33917737286518235,
        "Lmq_gen1": 0.24824897077792069,
        "Rkd_gen1": 15.376669714285716,
        "Rkq_gen1": 1.3847708571428572,
        "Llkd_gen1": 0.5395085190510858,
        "Llkq_gen1": 0.03452392663376665,
        "F_gen1": 0.9100049529743631,
        "J_gen1": 68.32425150281645,
        "Lsfd_gen1": 0.22611824857678822,
        "ifn_gen1": 132.18029755999268,
        "ifb_gen1": 310.6236992659828,
        "Vfb_gen1": 11267.652816802616,
        "Zfb_gen1": 36.274285714285696,
        "Lfb_gen1": 0.09622053130927154,
        "Rf_gen1": 0.07472502857142854,
        "Llfd_gen1": 0.049168691499037756,
        "Rf_prime_gen1": 0.11208754285714281,
        "Llfd_prime_gen1": 0.07375303724855664,
        "Tr_gen1": 0.002,
        "Ka_gen1": 200,
        "Ta_gen1": 0.002,
        "Ke_gen1": 1.0,
        "Te_gen1": 1e-08,
        "Tb_gen1": 1e-12,
        "Tc_gen1": 1e-12,
        "Kf_gen1": 0,
        "Tf_gen1": 1e-12,
        "Efmin_gen1": -0.1,
        "Efmax_gen1": 5.0,
        "Vt0_gen1": 0.0,
        "Vf0_gen1": 0.0,
        "Const_gen1": 0.0,
        "Sb_gen2": 4000000.0,
        "Vn_gen2": 13800.0,
        "Rs_pu_gen2": 0.008979,
        "Lls_pu_gen2": 0.05,
        "Lmd_pu_gen2": 2.35,
        "Lmq_pu_gen2": 1.72,
        "Rf_pu_gen2": 0.00206,
        "Llfd_pu_gen2": 0.511,
        "Rkd_pu_gen2": 0.2826,
        "Rkq_pu_gen2": 0.02545,
        "Llkd_pu_gen2": 3.738,
        "Llkq_pu_gen2": 0.2392,
        "Ns_fd_gen2": 1.0,
        "Ns_kd_gen2": 1.0,
        "Ns_kq_gen2": 1.0,
        "H_gen2": 0.3468,
        "Fpu_gen2": 0,
        "Vb_gen2": 11267.65281680262,
        "wb_gen2": 376.99111843077515,
        "wmb_gen2": 188.49555921538757,
        "Zb_gen2": 47.61,
        "Trq_b_gen2": 21220.65907891938,
        "Fb_gen2": 112.57909293593087,
        "Lb_gen2": 0.12628944734341896,
        "Rs_gen2": 0.42749018999999994,
        "Lls_gen2": 0.006314472367170948,
        "Lmd_gen2": 0.2967802012570346,
        "Lmq_gen2": 0.2172178494306806,
        "Rkd_gen2": 13.454586,
        "Rkq_gen2": 1.2116745,
        "Llkd_gen2": 0.47206995416970005,
        "Llkq_gen2": 0.030208435804545814,
        "F_gen2": 0.0,
        "J_gen2": 78.08485886036166,
        "Lsfd_gen2": 0.1978534675046897,
        "ifn_gen2": 151.06319721142017,
        "ifb_gen2": 354.9985134468374,
        "Vfb_gen2": 11267.652816802618,
        "Zfb_gen2": 31.739999999999995,
        "Lfb_gen2": 0.08419296489561263,
        "Rf_gen2": 0.0653844,
        "Llfd_gen2": 0.04302260506165806,
        "Rf_prime_gen2": 0.09807659999999999,
        "Llfd_prime_gen2": 0.06453390759248709,
        "Tr_gen2": 0.001,
        "Ka_gen2": 20.0,
        "Ta_gen2": 0.002,
        "Ke_gen2": 1.0,
        "Te_gen2": 0.001,
        "Tb_gen2": 0.0,
        "Tc_gen2": 0.0,
        "Kf_gen2": 0,
        "Tf_gen2": 0.001,
        "Efmin_gen2": -5.0,
        "Efmax_gen2": 5.0,
        "Vt0_gen2": 0.0,
        "Vf0_gen2": 0.0,
        "Const_gen2": 0.0,
        "dummy_gain_exciter": 0.01,
        "Rl": 0.1,
        "Ll": 0.01,
        "Rl_mach": 0.1,
        "Ll_mach": 0.01,
        "Rl_shunt": 4761.0,
        "load": 0.196837209302326,
        "cb_init_cond_time": 0.101,
        "time_flag_delay": 0.2,
        "configF1_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.101",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.102",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.103",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.104",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.105",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.106",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.107",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.108",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.109",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.110",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.111",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.112",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.113",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.114",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.115",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.116",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.117",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.118",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.119",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.120",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.121",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.122",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.123",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.124",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.125",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.126",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.127",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.128",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB15": {
            "port": 502,
            "ip_addr": "192.168.10.129",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB16": {
            "port": 502,
            "ip_addr": "192.168.10.130",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB17": {
            "port": 502,
            "ip_addr": "192.168.10.131",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB18": {
            "port": 502,
            "ip_addr": "192.168.10.132",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB19": {
            "port": 502,
            "ip_addr": "192.168.10.133",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.134",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.135",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.136",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.137",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.138",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.139",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.140",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.141",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.142",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "dms_config": {
            "port": 502,
            "ip_addr": "192.168.10.54",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "0,1,2,7,3,8,4,9,5,10,6,11,12,13,14,15",
            "holding_register_output_addresses": "",
            "input_register_adresses": ""
        },
        "configCHP": {
            "port": 502,
            "ip_addr": "192.168.10.55",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001",
            "input_register_adresses": "0,1,2,3,4"
        },
        "Rm_utility_transfo1": 100000.0,
        "Lm_utility_transfo1": 200,
        "Rm_feeder1_transfo1": 100000.0,
        "Lm_feeder1_transfo1": 200,
        "Rm_feeder1_transfo2": 100000.0,
        "Lm_feeder1_transfo2": 200,
        "Rm_feeder1_transfo3": 100000.0,
        "Lm_feeder1_transfo3": 200,
        "Rm_feeder1_transfo4": 100000.0,
        "Lm_feeder1_transfo4": 200,
        "Rm_feeder1_transfo5": 100000.0,
        "Lm_feeder1_transfo5": 200,
        "Rm_feeder1_transfo6": 100000.0,
        "Lm_feeder1_transfo6": 200,
        "Rm_feeder1_transfo7": 100000.0,
        "Lm_feeder1_transfo7": 200,
        "R0": 0.0407753,
        "L0": 0.00206374,
        "Rt0": 0.427726,
        "C": 3.0002852e-05,
        "R": 0.1,
        "L": 0.00306125,
        "BW": 120,
        "sys_cpu_exec_rate_1": 0.0001,
        "sys_cpu_exec_rate_2": 0.05
    },
    "dev_partitions": [
        {
            "_cls": "DevPartition",
            "name": "hil0",
            "dev_id": 0,
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 15,
                        "sys_clk_freq": 140000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 6,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 2,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_2d_lut": false,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_2d_lut_latency_fixed": 47,
                        "sg_channel_latency": 63,
                        "lut_channel_latency": 61,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": {
                            "cpu_type": "mb_v9",
                            "cpu_cfg": "mb_cfg4",
                            "exec_rates_no": 2,
                            "cm_baseaddr": 1092616192
                        },
                        "user_sp_cpu": {
                            "cpu_type": "arm_a9",
                            "cpu_cfg": "arm_cfg2",
                            "exec_rates_no": 4,
                            "cm_baseaddr": 1109393408
                        },
                        "comm_cpu": {
                            "cpu_type": "mb_v9",
                            "cpu_cfg": "mb_cfg6",
                            "exec_rates_no": 1,
                            "cm_baseaddr": 1126170624,
                            "DEF_SAMPLE_TIME": 1,
                            "comm_dmem_size": 65536,
                            "comm_dmem_addr": 0,
                            "eth_ve_max_input_size": 350,
                            "bytes_used_by_eth_ve_module": 2048,
                            "cache_line_len": 16
                        },
                        "host_cpu": {
                            "cpu_type": "arm_a9_linux"
                        }
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 44,
                        "exc_occurred": 48,
                        "exc_id": 52,
                        "exc_addr": 56,
                        "cm_en": 72,
                        "curr_cnt": 8,
                        "max_cnt": 12
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 16
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 44,
                            "exc_occurred": 48,
                            "exc_id": 52,
                            "exc_addr": 56,
                            "cm_en": 72,
                            "curr_cnt": 8,
                            "max_cnt": 12
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 16
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "cu_sys_sp_init_done": 49,
                        "cu_user_sp_init_done": 50,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_sys_sp_running": 53,
                        "cu_user_sp_running": 54,
                        "cu_comm_sp_running": 55,
                        "cu_before_load": 56,
                        "cu_ext_app_status": 57,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_sys_sp_cfg": 80,
                        "cu_user_sp_cfg": 81,
                        "cu_comm_ap_cfg": 82,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_0_en": 104,
                        "cu_system_irq_1_en": 105,
                        "cu_system_irq_2_en": 106,
                        "cu_system_irq_3_en": 107,
                        "cu_system_irq_4_en": 108,
                        "cu_system_irq_5_en": 109,
                        "cu_system_irq_0_ack": 112,
                        "cu_system_irq_1_ack": 113,
                        "cu_system_irq_2_ack": 114,
                        "cu_system_irq_3_ack": 115,
                        "cu_system_irq_4_ack": 116,
                        "cu_system_irq_5_ack": 117
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_2d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_2D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 224,
                        "start": 256,
                        "table_toggle": 272
                    },
                    "MS_2D_LUT_MEM_MAP": {
                        "lut_2d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            112,
                            112,
                            320
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            128,
                            128,
                            448
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            32,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            160,
                            480
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            168,
                            488
                        ],
                        "mvm_constant_1": [
                            169,
                            169,
                            489
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            192,
                            512
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            256,
                            768
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 48,
                        "fsm_sw_gds": 49,
                        "fsm_sup_ctrl_mode": 50,
                        "fsm_sup_ctrl_val": 51,
                        "fsm_gds_disc_en": 52,
                        "fsm_gds_disc_inv_mask": 53,
                        "fsm_gds1_disc_mv_addr": 54,
                        "fsm_gds2_disc_mv_addr": 55,
                        "fsm_gds3_disc_mv_addr": 56,
                        "fsm_gds4_disc_mv_addr": 57,
                        "fsm_gds5_disc_mv_addr": 58,
                        "fsm_gds6_disc_mv_addr": 59,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.1 SP2",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 1,
                    "simulation_method": "exact",
                    "simulation_time_step": "auto",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": false,
                    "enb_dep_sw_detect": false,
                    "code_section": "internal memory",
                    "data_section": "internal memory",
                    "user_cpu_optimization": "high",
                    "user_real_type_precision": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 0.0001,
                    "sys_sp_rate_2": 0.05,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2230929350728,
                    "terminals": [
                        2230933398528,
                        2230938449512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897721240,
                    "terminals": [
                        2230938317208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897721296,
                    "terminals": [
                        2230938329216,
                        2230938447944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938357832,
                    "terminals": [
                        2230938449568,
                        2230933572408,
                        2230933341856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456136,
                    "terminals": [
                        2230933571232,
                        2230933375184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456192,
                    "terminals": [
                        2230938317152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938357888,
                    "terminals": [
                        2230938309520,
                        2230933541160,
                        2230938469600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456248,
                    "terminals": [
                        2230933469056,
                        2230938374040,
                        2230938312656,
                        2230933455312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938357944,
                    "terminals": [
                        2230933355544,
                        2230933353976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456304,
                    "terminals": [
                        2230938422016,
                        2230933343984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358000,
                    "terminals": [
                        2230933467320,
                        2230933543344,
                        2230933491664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456360,
                    "terminals": [
                        2230933364128,
                        2230933543456,
                        2230938450744,
                        2230933467432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358056,
                    "terminals": [
                        2230938489352,
                        2230938469432,
                        2230933541328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456416,
                    "terminals": [
                        2230933354032,
                        2230938319336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358112,
                    "terminals": [
                        2230933569664,
                        2230933542168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358168,
                    "terminals": [
                        2230933455536,
                        2230938331120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456472,
                    "terminals": [
                        2230938317096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358224,
                    "terminals": [
                        2230933533864,
                        2230933534648,
                        2230933340456,
                        2230938370792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456528,
                    "terminals": [
                        2230938370120,
                        2230933542224,
                        2230938492824,
                        2230933328840,
                        2230938373592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456584,
                    "terminals": [
                        2230933399424,
                        2230933467656,
                        2230933376472,
                        2230933543400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358280,
                    "terminals": [
                        2230933394880,
                        2230938448224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456640,
                    "terminals": [
                        2230933362728,
                        2230933571176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358336,
                    "terminals": [
                        2230933473824,
                        2230933473992,
                        2230938470384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456696,
                    "terminals": [
                        2230933535208,
                        2230938317040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358392,
                    "terminals": [
                        2230938469040,
                        2230938331064
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456752,
                    "terminals": [
                        2230938319112,
                        2230938471000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358448,
                    "terminals": [
                        2230938333080,
                        2230933400936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456808,
                    "terminals": [
                        2230938309632,
                        2230933409296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358504,
                    "terminals": [
                        2230933373000,
                        2230933490040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456864,
                    "terminals": [
                        2230938450184,
                        2230933488080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358560,
                    "terminals": [
                        2230933543008,
                        2230933467488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456920,
                    "terminals": [
                        2230938331792,
                        2230938373312,
                        2230933375744,
                        2230938469152,
                        2230938370960,
                        2230938373536,
                        2230938370512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358616,
                    "terminals": [
                        2230938331008,
                        2230933472088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938456976,
                    "terminals": [
                        2230933394824,
                        2230933330576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358672,
                    "terminals": [
                        2230938372752,
                        2230933341968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457032,
                    "terminals": [
                        2230933527688,
                        2230933408792,
                        2230933543512,
                        2230933330688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358728,
                    "terminals": [
                        2230933571344,
                        2230938470944,
                        2230938312432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457088,
                    "terminals": [
                        2230938332296,
                        2230938311256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358784,
                    "terminals": [
                        2230933408288,
                        2230938310696,
                        2230933407840,
                        2230938373424,
                        2230938331960,
                        2230933543792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457144,
                    "terminals": [
                        2230938489856,
                        2230933373728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358840,
                    "terminals": [
                        2230938318720,
                        2230938319056,
                        2230933360992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457200,
                    "terminals": [
                        2230938312096,
                        2230938319784,
                        2230938422968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358896,
                    "terminals": [
                        2230938419328,
                        2230938329440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457256,
                    "terminals": [
                        2230933457048,
                        2230938330224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938358952,
                    "terminals": [
                        2230933409352,
                        2230938422520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457312,
                    "terminals": [
                        2230933470624,
                        2230938329776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359008,
                    "terminals": [
                        2230933373896,
                        2230933467600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457368,
                    "terminals": [
                        2230933571120,
                        2230938492152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359064,
                    "terminals": [
                        2230938373704,
                        2230933405768,
                        2230938370680,
                        2230938492544,
                        2230938329720,
                        2230933572800,
                        2230938469096,
                        2230933572856,
                        2230933394152,
                        2230933375240,
                        2230933469952,
                        2230933526400,
                        2230933408176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457424,
                    "terminals": [
                        2230933533584,
                        2230933468776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359120,
                    "terminals": [
                        2230933454920,
                        2230933469392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457480,
                    "terminals": [
                        2230933354760,
                        2230933355320,
                        2230933329400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359176,
                    "terminals": [
                        2230897720344,
                        2230933362392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457536,
                    "terminals": [
                        2230938320400,
                        2230933405880,
                        2230938312040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359232,
                    "terminals": [
                        2230938469936,
                        2230933488192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457592,
                    "terminals": [
                        2230933373112,
                        2230933395384,
                        2230938492208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359288,
                    "terminals": [
                        2230938469544,
                        2230933397288,
                        2230933343032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457648,
                    "terminals": [
                        2230938489800,
                        2230938489464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359344,
                    "terminals": [
                        2230938316984,
                        2230933473656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457704,
                    "terminals": [
                        2230933534592,
                        2230938370848,
                        2230933534144,
                        2230933340512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359400,
                    "terminals": [
                        2230933541384,
                        2230938312264,
                        2230938320456,
                        2230933467376,
                        2230933355376,
                        2230938469712,
                        2230933534032,
                        2230933543288,
                        2230933354984,
                        2230933534704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457760,
                    "terminals": [
                        2230933470232,
                        2230938373760,
                        2230938370232,
                        2230933399760,
                        2230938331400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359456,
                    "terminals": [
                        2230938491144,
                        2230938448560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457816,
                    "terminals": [
                        2230933354256,
                        2230933355432,
                        2230938451248,
                        2230933544240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359512,
                    "terminals": [
                        2230933374904,
                        2230933394376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457872,
                    "terminals": [
                        2230938468760,
                        2230938472232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359568,
                    "terminals": [
                        2230933543848,
                        2230933470904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457928,
                    "terminals": [
                        2230938448000,
                        2230933468328,
                        2230938310136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359624,
                    "terminals": [
                        2230933362952,
                        2230933487744,
                        2230933457832,
                        2230933362168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359680,
                    "terminals": [
                        2230933397800,
                        2230933560624,
                        2230933395496
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938457984,
                    "terminals": [
                        2230938492488,
                        2230933362840,
                        2230933343424,
                        2230938370400,
                        2230938311032,
                        2230938492880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359736,
                    "terminals": [
                        2230933541440,
                        2230933533416,
                        2230938469488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458040,
                    "terminals": [
                        2230933362448,
                        2230933570896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719280,
                    "terminals": [
                        2230933558048,
                        2230938491312,
                        2230933398864
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359792,
                    "terminals": [
                        2230933329176,
                        2230933375688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458096,
                    "terminals": [
                        2230938312208,
                        2230938320232,
                        2230933475168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719336,
                    "terminals": [
                        2230938317264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458152,
                    "terminals": [
                        2230938370568,
                        2230938373648,
                        2230933394096,
                        2230933455648,
                        2230933376360,
                        2230938371016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359848,
                    "terminals": [
                        2230933373448,
                        2230933362112,
                        2230933406944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458208,
                    "terminals": [
                        2230933488808,
                        2230933525840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359904,
                    "terminals": [
                        2230938372360,
                        2230938449624,
                        2230938419440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719448,
                    "terminals": [
                        2230933490096,
                        2230933542728,
                        2230938331736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458264,
                    "terminals": [
                        2230933455032,
                        2230933361272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938359960,
                    "terminals": [
                        2230933534480,
                        2230938370624,
                        2230933340568,
                        2230933533920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458320,
                    "terminals": [
                        2230938491032,
                        2230933355152,
                        2230933354704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360016,
                    "terminals": [
                        2230938372248,
                        2230938421792,
                        2230938449400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719560,
                    "terminals": [
                        2230938311312,
                        2230933340400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458376,
                    "terminals": [
                        2230933364632,
                        2230938310976,
                        2230933354816,
                        2230933355208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360072,
                    "terminals": [
                        2230933572744,
                        2230933407952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719616,
                    "terminals": [
                        2230933394432,
                        2230933393816,
                        2230938371128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458432,
                    "terminals": [
                        2230933525560,
                        2230933543064,
                        2230933543176,
                        2230933407560,
                        2230933471696,
                        2230938311648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360128,
                    "terminals": [
                        2230938449344,
                        2230938372304,
                        2230938422128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719672,
                    "terminals": [
                        2230938311592,
                        2230933352688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458488,
                    "terminals": [
                        2230933455816,
                        2230933354872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360184,
                    "terminals": [
                        2230933488136,
                        2230938492432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458544,
                    "terminals": [
                        2230938370176,
                        2230938361752,
                        2230933456096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360240,
                    "terminals": [
                        2230933407616,
                        2230938491872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719728,
                    "terminals": [
                        2230938317824,
                        2230933559336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719784,
                    "terminals": [
                        2230938374096,
                        2230938449904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458600,
                    "terminals": [
                        2230938330280,
                        2230938372808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360296,
                    "terminals": [
                        2230933397176,
                        2230938331456
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719840,
                    "terminals": [
                        2230938311704,
                        2230933541832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458656,
                    "terminals": [
                        2230933458056,
                        2230933373672
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360352,
                    "terminals": [
                        2230933572520,
                        2230938333136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719896,
                    "terminals": [
                        2230933488584,
                        2230933560680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458712,
                    "terminals": [
                        2230938332352,
                        2230938470776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360408,
                    "terminals": [
                        2230933560456,
                        2230933376304,
                        2230933374960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897719952,
                    "terminals": [
                        2230933536384,
                        2230933488528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458768,
                    "terminals": [
                        2230933469448,
                        2230938370344,
                        2230933473096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360464,
                    "terminals": [
                        2230938469656,
                        2230938318160,
                        2230933541216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720008,
                    "terminals": [
                        2230933488920,
                        2230938330784,
                        2230933352744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458824,
                    "terminals": [
                        2230938472064,
                        2230938312152,
                        2230938320512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360520,
                    "terminals": [
                        2230933534088,
                        2230933456152,
                        2230933534424,
                        2230933401552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720064,
                    "terminals": [
                        2230938311872,
                        2230938320344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458880,
                    "terminals": [
                        2230933328896,
                        2230933456936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360576,
                    "terminals": [
                        2230933533472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720120,
                    "terminals": [
                        2230933454976,
                        2230933524944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458936,
                    "terminals": [
                        2230933570840,
                        2230938492768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360632,
                    "terminals": [
                        2230933340680,
                        2230938421848,
                        2230933559392,
                        2230938421904,
                        2230933354144,
                        2230938317488,
                        2230933491384,
                        2230933536440,
                        2230938312488,
                        2230933457720,
                        2230938372416,
                        2230933399872,
                        2230933397856,
                        2230933361048,
                        2230938318328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720176,
                    "terminals": [
                        2230933330464,
                        2230933328560,
                        2230933473880,
                        2230933457776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938458992,
                    "terminals": [
                        2230933525784,
                        2230933362504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360688,
                    "terminals": [
                        2230933524888,
                        2230933470176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720232,
                    "terminals": [
                        2230938449456,
                        2230933401048,
                        2230933458168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459048,
                    "terminals": [
                        2230938317880,
                        2230933407280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360744,
                    "terminals": [
                        2230933569720,
                        2230933329120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459104,
                    "terminals": [
                        2230938448168,
                        2230933471416,
                        2230938470720
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360800,
                    "terminals": [
                        2230938316928,
                        2230933533024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720288,
                    "terminals": [
                        2230938448728,
                        2230933491272,
                        2230933396560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459160,
                    "terminals": [
                        2230933467544,
                        2230933375464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360856,
                    "terminals": [
                        2230933471752,
                        2230933343480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720400,
                    "terminals": [
                        2230938332464,
                        2230933353080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459216,
                    "terminals": [
                        2230933470288,
                        2230938470048,
                        2230938370288,
                        2230933375296,
                        2230933544296,
                        2230933541776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360912,
                    "terminals": [
                        2230933527576,
                        2230938491368,
                        2230933457888,
                        2230938489968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720456,
                    "terminals": [
                        2230933544464,
                        2230933458000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459272,
                    "terminals": [
                        2230933355264,
                        2230933354928,
                        2230933487856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938360968,
                    "terminals": [
                        2230933544520,
                        2230938468816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720512,
                    "terminals": [
                        2230933407896,
                        2230933409016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459328,
                    "terminals": [
                        2230933457944,
                        2230938470440,
                        2230933373504,
                        2230933328448,
                        2230933471360,
                        2230938470552,
                        2230933353136,
                        2230933467824,
                        2230933475056,
                        2230933364016,
                        2230933407056,
                        2230933398920,
                        2230933558160,
                        2230933526512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361024,
                    "terminals": [
                        2230933344040,
                        2230938471224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459384,
                    "terminals": [
                        2230933472144,
                        2230938471728,
                        2230933543960,
                        2230933569776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361080,
                    "terminals": [
                        2230938332072,
                        2230933543904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720568,
                    "terminals": [
                        2230933396672,
                        2230938316872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720624,
                    "terminals": [
                        2230933352912,
                        2230933375968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459440,
                    "terminals": [
                        2230933353640,
                        2230933409464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361136,
                    "terminals": [
                        2230933468048,
                        2230938332408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459496,
                    "terminals": [
                        2230938471168,
                        2230938451360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361192,
                    "terminals": [
                        2230933533136,
                        2230938317432,
                        2230933407224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720736,
                    "terminals": [
                        2230933361328,
                        2230938329664
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459552,
                    "terminals": [
                        2230933397632,
                        2230933394488,
                        2230938450240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361248,
                    "terminals": [
                        2230933469112,
                        2230938311368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720792,
                    "terminals": [
                        2230933373056,
                        2230933472816,
                        2230938372192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459608,
                    "terminals": [
                        2230933525896,
                        2230933468384,
                        2230933361384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361304,
                    "terminals": [
                        2230933471640,
                        2230933470568
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720848,
                    "terminals": [
                        2230933376024,
                        2230938448616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459664,
                    "terminals": [
                        2230933399704,
                        2230933472032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361360,
                    "terminals": [
                        2230938319280,
                        2230933467992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720904,
                    "terminals": [
                        2230933490208,
                        2230938333024
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938459720,
                    "terminals": [
                        2230938422800,
                        2230938320288,
                        2230938311984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361416,
                    "terminals": [
                        2230933329232,
                        2230933394040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361472,
                    "terminals": [
                        2230938332968,
                        2230933341744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897720960,
                    "terminals": [
                        2230933473152,
                        2230933533976,
                        2230933573416,
                        2230933534536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361528,
                    "terminals": [
                        2230933456432,
                        2230938332016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897721016,
                    "terminals": [
                        2230938422856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897721072,
                    "terminals": [
                        2230933343144,
                        2230938329384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361584,
                    "terminals": [
                        2230938318216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897721128,
                    "terminals": [
                        2230938329160,
                        2230938330056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361640,
                    "terminals": [
                        2230933541272,
                        2230938469320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230897721184,
                    "terminals": [
                        2230938472120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938460000,
                    "terminals": [
                        2230938421960,
                        2230938422464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938361696,
                    "terminals": [
                        2230933559896,
                        2230933362784,
                        2230938469992,
                        2230938370736,
                        2230933488864,
                        2230933455592,
                        2230933361944,
                        2230938319672,
                        2230933409072,
                        2230933375800,
                        2230938373480,
                        2230933409128,
                        2230933408232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938460056,
                    "terminals": [
                        2230938422072,
                        2230938419272
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2230938460112,
                    "terminals": [
                        2230938319616,
                        2230933467264,
                        2230933543232
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 2230938468424,
                    "name": "Sum8",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+-",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+-",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938492824,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938492880,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938492768,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370456,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933340232,
                    "name": "Ud",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.Ud",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933401552,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933405824,
                    "name": "Gain8",
                    "vars": {
                        "gain": [
                            0.0025527320620452976
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0025527320620452976
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933405768,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933491664,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938371072,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938329272,
                    "name": "Comparator1",
                    "vars": {},
                    "comp_type": "gen_comparator",
                    "lib_fqn": "Signal Processing.Logical Operations.Comparator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938329216,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938329160,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938312656,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370456,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938419384,
                    "name": "Lgridc_1",
                    "vars": {},
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.0015,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938419328,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938419272,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933397688,
                    "name": "Q1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Q1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933397632,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938371072,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933471472,
                    "name": "Vrms",
                    "vars": {},
                    "comp_type": "Voltage RMS",
                    "lib_fqn": "Measurements.Voltage RMS",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933471360,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933409464,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933471416,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component",
                                "ITEM_PORT": "port"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "op_mode",
                                    "value": "Fixed frequency",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 60.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933455088,
                    "name": "Sum7",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933454976,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933455032,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933454920,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370456,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933373168,
                    "name": "Bus Join5",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 2,
                        "port_lables": [
                            "in",
                            "in1"
                        ],
                        "i": 1,
                        "port_name": "in1",
                        "size": [
                            2
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 2,
                        "out_dimension": 2,
                        "types": [
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 2,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933373056,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933373112,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933373000,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                2
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933487912,
                    "name": "Xi_b1",
                    "vars": {},
                    "comp_type": "Current Measurement",
                    "lib_fqn": "Measurements.Current Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933487744,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933355544,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933487856,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid feeding inverter (averaged).Xi_b1",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 15,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933569832,
                    "name": "Product2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "new_value_actual": "\u2715\u00f7",
                        "signs": "*/",
                        "num_of_terminals": 2,
                        "forced_type_double": true
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "*/",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933569664,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933569720,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933569776,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938373816,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938329496,
                    "name": "Rgridc_1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.35,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938329384,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938329440,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933397912,
                    "name": "R17",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 10000.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933397800,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933397856,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933340624,
                    "name": "Bus Join1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 3,
                        "port_lables": [
                            "in",
                            "in1",
                            "in2"
                        ],
                        "i": 2,
                        "port_name": "in2",
                        "size": [
                            3
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 3,
                        "out_dimension": 3,
                        "types": [
                            "real",
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 3,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933340568,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933340456,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933340512,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933340400,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938371072,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938468872,
                    "name": "La1",
                    "vars": {},
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.0003,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938468760,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938468816,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933455368,
                    "name": "Constant1",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                900.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 900.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                900.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933455312,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933471808,
                    "name": "Product2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933471752,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933471640,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933471696,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370456,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933488248,
                    "name": "Sum2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+-",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+-",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933488136,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933488192,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933488080,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938371072,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933373560,
                    "name": "Cb1",
                    "vars": {},
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 0.00015,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933373448,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933373504,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938329832,
                    "name": "Sum6",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938329776,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938329664,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938329720,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370456,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938469208,
                    "name": "Product3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938469152,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938469040,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938469096,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938373816,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933455704,
                    "name": "Product4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933455648,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933455536,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933455592,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938373816,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933373784,
                    "name": "Rb1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.03,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933373728,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933373672,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933472200,
                    "name": "Product1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "new_value_actual": "\u2715\u00f7",
                        "signs": "*/",
                        "num_of_terminals": 2,
                        "forced_type_double": true
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933472144,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933472032,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933472088,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938373816,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938469376,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938469320,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938469768,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938330112,
                    "name": "Limit_zero",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                100.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 100.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                100.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938330056,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370456,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933488640,
                    "name": "La5",
                    "vars": {},
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.00306125,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933488528,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933488584,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933455872,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933455816,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230933355488,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933398584,
                    "name": "ESS_start",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "real",
                            "min": -1000000.0,
                            "max": 1000000.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": -1000000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 1000000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933398528,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933373952,
                    "name": "Termination3",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933373896,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230933543568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938330336,
                    "name": "Rc1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.03,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938330280,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938330224,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933488976,
                    "name": "Sum5",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+-",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+-",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933488920,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933488808,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933488864,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370456,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933456208,
                    "name": "Gain11",
                    "vars": {
                        "gain": [
                            391.73715677734737
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                391.73715677734737
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933456152,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933456096,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933407112,
                    "name": "Vb2",
                    "vars": {},
                    "comp_type": "Voltage Measurement",
                    "lib_fqn": "Measurements.Voltage Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933405880,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933407056,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933406944,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid feeding inverter (averaged).Vb2",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933570952,
                    "name": "PID controller1",
                    "vars": {
                        "images": {
                            "PID": "pid_controller/pid.svg",
                            "PI": "pid_controller/pi.svg",
                            "PD": "pid_controller/pd.svg",
                            "P": "pid_controller/p.svg",
                            "I": "pid_controller/i.svg"
                        },
                        "controller_type": "PI",
                        "prop_value_map": {
                            "enb_output_limit_out": "True",
                            "lower_sat_lim": -1.0,
                            "upper_sat_lim": 1.0
                        }
                    },
                    "comp_type": "gen_pid_controller",
                    "lib_fqn": "Signal Processing.Extras.PID controller",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "kp_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_sat_lim",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "lower_sat_lim",
                            "value": -1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki",
                            "value": 0.002,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_anti_windup_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_out_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "filt_coef",
                            "value": 100.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "int_init_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "controller_type",
                            "value": "PI",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_output_limit_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kp",
                            "value": 0.01,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "filt_init_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933570840,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933570896,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370456,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933398976,
                    "name": "Cc1",
                    "vars": {},
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 0.00015,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933398920,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933398864,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933407336,
                    "name": "Rgrid2",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933407280,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933407224,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933472872,
                    "name": "P_ref_ess",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "real",
                            "min": -1000000.0,
                            "max": 1000000.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": -1000000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 1000000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 20.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "kW",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933472816,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933456488,
                    "name": "Limit_zero",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.1
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.1,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.1
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933456432,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938373816,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938470104,
                    "name": "Product12",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938470048,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938469936,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938469992,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938371072,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938330840,
                    "name": "sig1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.inner current control loop.sig1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938330784,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370456,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933571288,
                    "name": "Sum1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933571232,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933571120,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933571176,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938371072,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933341912,
                    "name": "Va",
                    "vars": {},
                    "comp_type": "Voltage Measurement",
                    "lib_fqn": "Measurements.Voltage Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933340680,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933341856,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933341744,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Va",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933407672,
                    "name": "Gain1",
                    "vars": {
                        "gain": [
                            0.15915494309189535
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.15915494309189535
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933407616,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933407560,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938371072,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933473208,
                    "name": "Gain10",
                    "vars": {
                        "gain": [
                            391.73715677734737
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                391.73715677734737
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933473152,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933473096,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933399480,
                    "name": "Ea_1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Ea_1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933399424,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938331176,
                    "name": "Sum3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+-",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+-",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938331008,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938331064,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938331120,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938373816,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933375016,
                    "name": "C function5",
                    "vars": {
                        "result": [
                            "_grid_feeding_inverter__averaged__c_function5__out=1000*_grid_feeding_inverter__averaged__c_function5__prev;",
                            "_grid_feeding_inverter__averaged__c_function5__prev=5.0;",
                            "if (_grid_feeding_inverter__averaged__c_function5__out-_grid_feeding_inverter__averaged__c_function5__in[1]<40&&_grid_feeding_inverter__averaged__c_function5__out-_grid_feeding_inverter__averaged__c_function5__in[1]>-40){_grid_feeding_inverter__averaged__c_function5__prev=_grid_feeding_inverter__averaged__c_function5__prev+1e-2*(_grid_feeding_inverter__averaged__c_function5__in[0]-_grid_feeding_inverter__averaged__c_function5__prev);}"
                        ],
                        "output_function": "_grid_feeding_inverter__averaged__c_function5__out=1000*_grid_feeding_inverter__averaged__c_function5__prev;",
                        "init_function": "_grid_feeding_inverter__averaged__c_function5__prev=5.0;",
                        "update_function": "if (_grid_feeding_inverter__averaged__c_function5__out-_grid_feeding_inverter__averaged__c_function5__in[1]<40&&_grid_feeding_inverter__averaged__c_function5__out-_grid_feeding_inverter__averaged__c_function5__in[1]>-40){_grid_feeding_inverter__averaged__c_function5__prev=_grid_feeding_inverter__averaged__c_function5__prev+1e-2*(_grid_feeding_inverter__averaged__c_function5__in[0]-_grid_feeding_inverter__averaged__c_function5__prev);}"
                    },
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "in_terminal_labels",
                            "value": "[('in', False)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out 1",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nout = 1000*prev;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "real in;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_properties",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nif (out-in[1]<40 && out-in[1]>-40){ \n    prev = prev + 1e-2*(in[0]-prev);\n}\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nprev = 5.0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_labels",
                            "value": "[('out', False)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_inputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real prev;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_outputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions_str",
                            "value": "in inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "1",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933374904,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                2
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933374960,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938470496,
                    "name": "Ca1",
                    "vars": {},
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 0.00015,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938470440,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938470384,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933456992,
                    "name": "Xi_d_ref",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.Xi_d_ref",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933456936,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933408008,
                    "name": "Sum3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933407896,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933407952,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933407840,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230933408344,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933399816,
                    "name": "Gain1",
                    "vars": {
                        "gain": [
                            0.6666666666666666
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.6666666666666666
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933399704,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933399760,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938373816,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938331512,
                    "name": "Gain8",
                    "vars": {
                        "gain": [
                            510.54641240905954
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                510.54641240905954
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938331400,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938331456,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938370904,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933375352,
                    "name": "Product13",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933375240,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933375296,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933375184,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938371072,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938470832,
                    "name": "Va_inv",
                    "vars": {},
                    "comp_type": "Signal Controlled Voltage Source",
                    "lib_fqn": "Sources.Signal Controlled Voltage Source",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938470552,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938470720,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938470776,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {},
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933473712,
                    "name": "P",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "P",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933473656,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933490152,
                    "name": "C function3",
                    "vars": {
                        "result": [
                            "_grid_feeding_inverter__averaged__c_function3__out=1000*_grid_feeding_inverter__averaged__c_function3__prev;",
                            "_grid_feeding_inverter__averaged__c_function3__prev=5.0;",
                            "if (_grid_feeding_inverter__averaged__c_function3__out-_grid_feeding_inverter__averaged__c_function3__in[1]<40&&_grid_feeding_inverter__averaged__c_function3__out-_grid_feeding_inverter__averaged__c_function3__in[1]>-40){_grid_feeding_inverter__averaged__c_function3__prev=_grid_feeding_inverter__averaged__c_function3__prev+1e-2*(_grid_feeding_inverter__averaged__c_function3__in[0]-_grid_feeding_inverter__averaged__c_function3__prev);}"
                        ],
                        "output_function": "_grid_feeding_inverter__averaged__c_function3__out=1000*_grid_feeding_inverter__averaged__c_function3__prev;",
                        "init_function": "_grid_feeding_inverter__averaged__c_function3__prev=5.0;",
                        "update_function": "if (_grid_feeding_inverter__averaged__c_function3__out-_grid_feeding_inverter__averaged__c_function3__in[1]<40&&_grid_feeding_inverter__averaged__c_function3__out-_grid_feeding_inverter__averaged__c_function3__in[1]>-40){_grid_feeding_inverter__averaged__c_function3__prev=_grid_feeding_inverter__averaged__c_function3__prev+1e-2*(_grid_feeding_inverter__averaged__c_function3__in[0]-_grid_feeding_inverter__averaged__c_function3__prev);}"
                    },
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nout = 1000*prev;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "real in;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nif (out-in[1]<40 && out-in[1]>-40){ \n    prev = prev + 1e-2*(in[0]-prev);\n}\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_properties",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nprev = 5.0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_labels",
                            "value": "[('out', False)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_inputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real prev;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_outputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions_str",
                            "value": "in inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "1",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_labels",
                            "value": "[('in', False)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out 1",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933490096,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933490040,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                2
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933375520,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933375464,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230933543568,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938471056,
                    "name": "Rgrid",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938470944,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938471000,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933473936,
                    "name": "Rt0a1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.015,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933473824,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933473880,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938331848,
                    "name": "Gain18",
                    "vars": {
                        "gain": [
                            5e-06
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                5e-06
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938331792,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938331736,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938372864,
                    "name": "Lc1",
                    "vars": {},
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.0003,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938372752,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938372808,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938471280,
                    "name": "Rgridb_1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.35,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938471168,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938471224,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933375856,
                    "name": "Product5",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933375744,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933375800,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933375688,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938373816,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938422184,
                    "name": "Tr1",
                    "vars": {},
                    "comp_type": "Three Phase Two Winding Transformer",
                    "lib_fqn": "Transformers.Three Phase Two Winding Transformer",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938421792,
                            "name": "sec_3",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938421848,
                            "name": "n1",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938421904,
                            "name": "n2",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938421960,
                            "name": "prm_1",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938419440,
                            "name": "sec_2",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938422016,
                            "name": "prm_2",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938422072,
                            "name": "prm_3",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938422128,
                            "name": "sec_1",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component",
                                "connection_type_1": "Y",
                                "connection_type_2": "Y",
                                "clk_num": "0"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "import_from_SCOC2pu",
                                    "value": "Import from SC OC",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_SI2pu",
                                    "value": "Import from SI",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "winding_1_connection",
                                    "value": "Y",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "winding_2_connection",
                                    "value": "Y",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "clock_number",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "input",
                                    "value": "SC and OC tests",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "embedded_cpl",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "core_sat",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "coupling_type",
                                    "value": "core",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Sn",
                                    "value": 120000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rshunt",
                                    "value": "inf",
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "f",
                                    "value": 50.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "V1",
                                    "value": 277.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "V2",
                                    "value": 480.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "usc1",
                                    "value": 3.9999999999957394,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Psc1",
                                    "value": 1762.5,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "ioc1",
                                    "value": 0.6999999999992988,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Poc1",
                                    "value": 344.99999999952564,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R1",
                                    "value": 4.58984375,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L1",
                                    "value": 0.0370093710364,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R2",
                                    "value": 0.00734375,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L2",
                                    "value": 5.92149936583e-05,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Rm",
                                    "value": 217391.304348,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Lm",
                                    "value": 311.709196788,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "flux_vals_SI",
                                    "value": [
                                        1910.3,
                                        2419.7
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "current_vals_SI",
                                    "value": [
                                        0.66653,
                                        277.72
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "r1",
                                    "value": 0.00734375,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "l1",
                                    "value": 0.0186029389059,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "r2",
                                    "value": 0.00734375,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "l2",
                                    "value": 0.0186029389059,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "rm",
                                    "value": 347.826086957,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "lm",
                                    "value": 156.68213163,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "flux_vals_pu",
                                    "value": [
                                        1.2,
                                        1.52
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "current_vals_pu",
                                    "value": [
                                        0.0024,
                                        1.0
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "flux_vals_SCOC",
                                    "value": [
                                        1.2,
                                        1.52
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "current_vals_SCOC",
                                    "value": [
                                        0.0024,
                                        1.0
                                    ],
                                    "vector": true,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_SI2SCOC",
                                    "value": "Import from SI",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_pu2SCOC",
                                    "value": "Import from PU",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_SCOC2SI",
                                    "value": "Import from SC OC",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "import_from_pu2SI",
                                    "value": "Import from PU",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938332128,
                    "name": "Comparator1",
                    "vars": {},
                    "comp_type": "gen_comparator",
                    "lib_fqn": "Signal Processing.Logical Operations.Comparator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230938332072,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938331960,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230938332016,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938373816,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933572576,
                    "name": "ESS_Ia",
                    "vars": {},
                    "comp_type": "Current Measurement",
                    "lib_fqn": "Measurements.Current Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933571344,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933572520,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933572408,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "ESS_Ia",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933343200,
                    "name": "Ic1",
                    "vars": {},
                    "comp_type": "Current Measurement",
                    "lib_fqn": "Measurements.Current Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933341968,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933343144,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933343032,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid feeding inverter (averaged).Ic1",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933364688,
                    "name": "Xi_d",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 8968,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Controller.Xi_d",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933364632,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938371072,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933408848,
                    "name": "Ec_1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid feeding inverter (averaged).Ec_1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933408792,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933376080,
                    "name": "R0c1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933376024,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933375968,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230933458112,
                    "name": "Core Coupling 5",
                    "vars": {},
                    "comp_type": "Four Phase Core Coupling",
                    "lib_fqn": "Model Partitioning.Core Partitioning.Electrical.Four Phase Core Coupling",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2230933457944,
                            "name": "d_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933458000,
                            "name": "a_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933458056,
                            "name": "b_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933457048,
                            "name": "c_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933457720,
                            "name": "d_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933457776,
                            "name": "a_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933457832,
                            "name": "b_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2230933457888,
                            "name": "c_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "R2",
                                    "value": 0.1,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L1",
                                    "value": 0.1,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "L2",
                                    "value": 0.1,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "fixed_snb_u",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "snb_type_i",
                                    "value": "none",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "R1",
                                    "value": 1000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C1",
                                    "value": 1e-06,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "C2",
                                    "value": 1e-06,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "fixed_snb_i",
                                    "value": "true",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "snb_type_u",
                                    "value": "none",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2230938372472,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2230938373368,
                    "name": "Pref_probe",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
