{
    "ver": "1.0",
    "_cls": "Model",
    "name": "ESS test",
    "core_model_id": "12362f8c-bb14-11ea-8ba4-0050b621b179",
    "vars": {
        "Ts": 0.001,
        "Ts_gen": 0.001,
        "sys_f": 60.0,
        "sys_w": 376.99111843077515,
        "ft2mi": 0.0001893939393939394,
        "Tfast": 0.001,
        "Vgrid": 115000.0,
        "SCgrid": 100000000.0,
        "ratio_grid": 30.0,
        "Rgrid": 4.40588629826644,
        "Lgrid": 0.3506092915349784,
        "Sn_50MVA": 50000000.0,
        "V1_50MVA": 115000.0,
        "V2_50MVA": 13800.0,
        "Z_50MVA": 0.15,
        "Z_ratio_50MVA": 30.0,
        "R_50MVA": 0.0024986122674478858,
        "L_50MVA": 9.941662330859496e-05,
        "R1_50MVA": 1.9826488342198973,
        "R2_50MVA": 0.009516714404255507,
        "L1_50MVA": 0.07888709059537011,
        "L2_50MVA": 0.00037865803485777653,
        "Sn_500kVA_1": 500000.0,
        "V1_500kVA_1": 13800.0,
        "V2_500kVA_1": 480.0,
        "Z_500kVA_1": 0.05,
        "Z_ratio_500kVA_1": 4.9,
        "R_500kVA_1": 0.0049990002999000345,
        "L_500kVA_1": 3.248763733675078e-05,
        "R1_500kVA_1": 5.712057702677775,
        "R2_500kVA_1": 0.002303539338193936,
        "L1_500kVA_1": 0.03712167392646491,
        "L2_500kVA_1": 1.497030328477476e-05,
        "Sn_500kVA_2": 500000.0,
        "V1_500kVA_2": 13800.0,
        "V2_500kVA_2": 208.0,
        "Z_500kVA_2": 0.05,
        "Z_ratio_500kVA_2": 4.9,
        "Rm_500kVA_2": 100000.0,
        "Lm_500kVA_2": 200,
        "R_500kVA_2": 0.0049990002999000345,
        "L_500kVA_2": 3.248763733675078e-05,
        "R1_500kVA_2": 5.712057702677775,
        "R2_500kVA_2": 0.0004325534979497502,
        "L1_500kVA_2": 0.03712167392646491,
        "L2_500kVA_2": 2.8110902834743716e-06,
        "Sn_1MVA": 1000000.0,
        "V1_1MVA": 13800.0,
        "V2_1MVA": 480.0,
        "Z_1MVA": 0.0556,
        "Z_ratio_1MVA": 5.49,
        "Rm_1MVA": 100000.0,
        "Lm_1MVA": 200,
        "R_1MVA": 0.004981782864283685,
        "L_1MVA": 3.627404809795216e-05,
        "R1_1MVA": 2.846192186022555,
        "R2_1MVA": 0.0011478027719309608,
        "L1_1MVA": 0.02072408915932203,
        "L2_1MVA": 8.357540681768178e-06,
        "Sn_1500kVA": 1500000.0,
        "V1_1500kVA": 4160.0,
        "V2_1500kVA": 480.0,
        "Z_1500kVA": 0.0575,
        "Z_ratio_1500kVA": 5.04,
        "Rm_1500kVA": 100000.0,
        "Lm_1500kVA": 200,
        "R_1500kVA": 0.005595291609438678,
        "L_1500kVA": 3.740176934267644e-05,
        "R1_1500kVA": 0.19365975695260396,
        "R2_1500kVA": 0.000859436791209781,
        "L1_1500kVA": 0.001294520119073243,
        "L2_1500kVA": 5.744911771035101e-06,
        "Sn_2MVA_1": 2000000.0,
        "V1_2MVA_1": 4160.0,
        "V2_2MVA_1": 480.0,
        "Z_2MVA_1": 0.0575,
        "Z_ratio_2MVA_1": 5.7,
        "Rm_2MVA_1": 100000.0,
        "Lm_2MVA_1": 200,
        "R_2MVA_1": 0.004967984992733601,
        "L_2MVA_1": 3.755727001799555e-05,
        "R1_2MVA_1": 0.12896094163537591,
        "R2_2MVA_1": 0.0005723118711629108,
        "L1_2MVA_1": 0.0009749266380351357,
        "L2_2MVA_1": 4.326597506073088e-06,
        "Sn_2MVA_2": 2000000.0,
        "V1_2MVA_2": 13800.0,
        "V2_2MVA_2": 480.0,
        "Z_2MVA_2": 0.0575,
        "Z_ratio_2MVA_2": 5.7,
        "Rm_2MVA_2": 100000.0,
        "Lm_2MVA_2": 200,
        "R_2MVA_2": 0.004967984992733601,
        "L_2MVA_2": 3.755727001799555e-05,
        "R1_2MVA_2": 1.4191545930242804,
        "R2_2MVA_2": 0.0005723118711629108,
        "L1_2MVA_2": 0.010728609753340609,
        "L2_2MVA_2": 4.326597506073088e-06,
        "Sn_2500kVA_1": 2500000.0,
        "V1_2500kVA_1": 13800.0,
        "V2_2500kVA_1": 480.0,
        "Z_2500kVA_1": 0.0556,
        "Z_ratio_2500kVA_1": 5.52,
        "Rm_2500kVA_1": 100000.0,
        "Lm_2500kVA_1": 200,
        "R_2500kVA_1": 0.004955570562239621,
        "L_2500kVA_1": 3.6280363337771455e-05,
        "R1_2500kVA_1": 1.132486629447496,
        "R2_2500kVA_1": 0.0004567053830160035,
        "L1_2500kVA_1": 0.008291078872854235,
        "L2_2500kVA_1": 3.343598285209017e-06,
        "Sn_2500kVA_2": 2500000.0,
        "V1_2500kVA_2": 13800.0,
        "V2_2500kVA_2": 480.0,
        "Z_2500kVA_2": 0.0575,
        "Z_ratio_2500kVA_2": 6.6,
        "Rm_2500kVA_2": 100000.0,
        "Lm_2500kVA_2": 200,
        "R_2500kVA_2": 0.004306904658554855,
        "L_2500kVA_2": 3.770058412089843e-05,
        "R1_2500kVA_2": 0.9842483078102239,
        "R2_2500kVA_2": 0.00039692433333241543,
        "L1_2500kVA_2": 0.008615639087980676,
        "L2_2500kVA_2": 3.474485832581999e-06,
        "Sn_3750kVA": 3750000.0,
        "V1_3750kVA": 13800.0,
        "V2_3750kVA": 4160.0,
        "Z_3750kVA": 0.0475,
        "Z_ratio_3750kVA": 11.4,
        "Rm_3750kVA": 100000.0,
        "Lm_3750kVA": 200,
        "R_3750kVA": 0.002075364008227546,
        "L_3750kVA": 3.137892185932018e-05,
        "R1_3750kVA": 0.3161858573814831,
        "R2_3750kVA": 0.009577445168208697,
        "L1_3750kVA": 0.004780641503111148,
        "L2_3750kVA": 0.00014480828536764037,
        "Sn_5MVA": 5000000.0,
        "V1_5MVA": 13800.0,
        "V2_5MVA": 480.0,
        "Z_5MVA": 0.055,
        "Z_ratio_5MVA": 5.44,
        "Rm_5MVA": 100000.0,
        "Lm_5MVA": 200,
        "R_5MVA": 0.0049718429501552355,
        "L_5MVA": 3.5871966641318824e-05,
        "R1_5MVA": 0.5681026628565378,
        "R2_5MVA": 0.00022910252314315324,
        "L1_5MVA": 0.004098874396303654,
        "L2_5MVA": 1.6529802228319714e-06,
        "R1_cable11": 0.2685,
        "X1_cable11": 0.207,
        "R0_cable11": 2.1408,
        "X0_cable11": 1.582,
        "B_cable11": 0.0003087587,
        "L0_cable11": 0.004196385332856308,
        "L1_cable11": 0.0005490845536670389,
        "C0_cable11": 8.190078887937932e-07,
        "R_cable11": [
            [
                2.1408,
                0.0,
                0.0
            ],
            [
                0.0,
                0.2685,
                0.0
            ],
            [
                0.0,
                0.0,
                0.2685
            ]
        ],
        "L_cable11": [
            [
                0.004196385332856308,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0005490845536670389,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0005490845536670389
            ]
        ],
        "C_cable11": [
            [
                8.190078887937932e-07,
                0.0,
                0.0
            ],
            [
                0.0,
                8.190078887937932e-07,
                0.0
            ],
            [
                0.0,
                0.0,
                8.190078887937932e-07
            ]
        ],
        "R1_cable13": 0.1206,
        "X1_cable13": 0.1878,
        "R0_cable13": 1.8354,
        "X0_cable13": 1.2165,
        "B_cable13": 0.0003840177,
        "L0_cable13": 0.003226866471188178,
        "L1_cable13": 0.0004981549718776324,
        "C0_cable13": 1.0186385864963423e-06,
        "R_cable13": [
            [
                1.8354,
                0.0,
                0.0
            ],
            [
                0.0,
                0.1206,
                0.0
            ],
            [
                0.0,
                0.0,
                0.1206
            ]
        ],
        "L_cable13": [
            [
                0.003226866471188178,
                0.0,
                0.0
            ],
            [
                0.0,
                0.0004981549718776324,
                0.0
            ],
            [
                0.0,
                0.0,
                0.0004981549718776324
            ]
        ],
        "C_cable13": [
            [
                1.0186385864963423e-06,
                0.0,
                0.0
            ],
            [
                0.0,
                1.0186385864963423e-06,
                0.0
            ],
            [
                0.0,
                0.0,
                1.0186385864963423e-06
            ]
        ],
        "l_U_L1": 0.5681818181818182,
        "l_U_L2": 0.0946969696969697,
        "l_U_L3": 0.0946969696969697,
        "l_U_L4": 0.0946969696969697,
        "l_F1L1": 0.3409090909090909,
        "l_F1L2": 1.0416666666666667,
        "l_F1L3": 0.1893939393939394,
        "l_F1L4": 0.5681818181818182,
        "l_F1L5": 0.5681818181818182,
        "l_F1L6": 0.2840909090909091,
        "l_F1L7": 0.3787878787878788,
        "l_F1L8": 0.1893939393939394,
        "l_F1L9": 0.3787878787878788,
        "l_F1DG": 0.3787878787878788,
        "l_F2L0": 0.001893939393939394,
        "l_F2L1": 1.0416666666666667,
        "l_F2L2": 0.3787878787878788,
        "l_F2L3": 0.5681818181818182,
        "l_F2L4": 0.2840909090909091,
        "l_F2L5": 0.2840909090909091,
        "l_F2L6": 0.2840909090909091,
        "l_F3L1": 0.4734848484848485,
        "l_F3L2": 0.3787878787878788,
        "l_F3L3": 0.3787878787878788,
        "l_F3L4": 0.2840909090909091,
        "l_F3LNGG": 0.3787878787878788,
        "L_inv_ess": 0.000133,
        "L_grid_ess": 8e-05,
        "K": 10,
        "T1": 0.0001,
        "T2": 0.0,
        "T3": 0.5001,
        "T4": 0.025,
        "T5": 0.0009,
        "T6": 0.00574,
        "Pm0": 0.0005,
        "Tmax": 1.1,
        "Tmin": 0,
        "Td": 0.024,
        "dummy": 12.48,
        "coeff1": 0.08012820512820512,
        "coeff2": 0.08012820512820512,
        "coeff3": 1.0,
        "coeff4": -0.8397435897435898,
        "numTF4d": [
            18.214285714285715,
            -17.5
        ],
        "denTF4d": [
            1.0,
            -0.28571428571428564
        ],
        "numTF3d": [
            0.08012820512820512,
            0.08012820512820512
        ],
        "denTF3d": [
            1.0,
            -0.8397435897435898
        ],
        "numTF1d": [
            1001.1999999999999,
            2.0,
            -999.1999999999999
        ],
        "denTF1d": [
            1.2,
            2.0,
            0.8
        ],
        "f": 60.0,
        "pms": 2.0,
        "Sb_gen1": 3500000.0,
        "Vn_gen1": 13800.0,
        "Rs_pu_gen1": 0.008979,
        "Lls_pu_gen1": 0.05,
        "Lmd_pu_gen1": 2.35,
        "Lmq_pu_gen1": 1.72,
        "Rf_pu_gen1": 0.00206,
        "Llfd_pu_gen1": 0.511,
        "Rkd_pu_gen1": 0.2826,
        "Rkq_pu_gen1": 0.02545,
        "Llkd_pu_gen1": 3.738,
        "Llkq_pu_gen1": 0.2392,
        "Ns_fd_gen1": 1.0,
        "Ns_kd_gen1": 1.0,
        "Ns_kq_gen1": 1.0,
        "H_gen1": 0.3468,
        "Fpu_gen1": 0.009238,
        "Vb_gen1": 11267.65281680262,
        "wb_gen1": 376.99111843077515,
        "wmb_gen1": 188.49555921538757,
        "Zb_gen1": 54.41142857142857,
        "Trq_b_gen1": 18568.076694054456,
        "Fb_gen1": 98.50670631893951,
        "Lb_gen1": 0.14433079696390738,
        "Rs_gen1": 0.48856021714285713,
        "Lls_gen1": 0.007216539848195369,
        "Lmd_gen1": 0.33917737286518235,
        "Lmq_gen1": 0.24824897077792069,
        "Rkd_gen1": 15.376669714285716,
        "Rkq_gen1": 1.3847708571428572,
        "Llkd_gen1": 0.5395085190510858,
        "Llkq_gen1": 0.03452392663376665,
        "F_gen1": 0.9100049529743631,
        "J_gen1": 68.32425150281645,
        "Lsfd_gen1": 0.22611824857678822,
        "ifn_gen1": 132.18029755999268,
        "ifb_gen1": 310.6236992659828,
        "Vfb_gen1": 11267.652816802616,
        "Zfb_gen1": 36.274285714285696,
        "Lfb_gen1": 0.09622053130927154,
        "Rf_gen1": 0.07472502857142854,
        "Llfd_gen1": 0.049168691499037756,
        "Rf_prime_gen1": 0.11208754285714281,
        "Llfd_prime_gen1": 0.07375303724855664,
        "Tr_gen1": 0.002,
        "Ka_gen1": 200,
        "Ta_gen1": 0.002,
        "Ke_gen1": 1.0,
        "Te_gen1": 1e-08,
        "Tb_gen1": 1e-12,
        "Tc_gen1": 1e-12,
        "Kf_gen1": 0,
        "Tf_gen1": 1e-12,
        "Efmin_gen1": -0.1,
        "Efmax_gen1": 5.0,
        "Vt0_gen1": 0.0,
        "Vf0_gen1": 0.0,
        "Const_gen1": 0.0,
        "Sb_gen2": 4000000.0,
        "Vn_gen2": 13800.0,
        "Rs_pu_gen2": 0.008979,
        "Lls_pu_gen2": 0.05,
        "Lmd_pu_gen2": 2.35,
        "Lmq_pu_gen2": 1.72,
        "Rf_pu_gen2": 0.00206,
        "Llfd_pu_gen2": 0.511,
        "Rkd_pu_gen2": 0.2826,
        "Rkq_pu_gen2": 0.02545,
        "Llkd_pu_gen2": 3.738,
        "Llkq_pu_gen2": 0.2392,
        "Ns_fd_gen2": 1.0,
        "Ns_kd_gen2": 1.0,
        "Ns_kq_gen2": 1.0,
        "H_gen2": 0.3468,
        "Fpu_gen2": 0,
        "Vb_gen2": 11267.65281680262,
        "wb_gen2": 376.99111843077515,
        "wmb_gen2": 188.49555921538757,
        "Zb_gen2": 47.61,
        "Trq_b_gen2": 21220.65907891938,
        "Fb_gen2": 112.57909293593087,
        "Lb_gen2": 0.12628944734341896,
        "Rs_gen2": 0.42749018999999994,
        "Lls_gen2": 0.006314472367170948,
        "Lmd_gen2": 0.2967802012570346,
        "Lmq_gen2": 0.2172178494306806,
        "Rkd_gen2": 13.454586,
        "Rkq_gen2": 1.2116745,
        "Llkd_gen2": 0.47206995416970005,
        "Llkq_gen2": 0.030208435804545814,
        "F_gen2": 0.0,
        "J_gen2": 78.08485886036166,
        "Lsfd_gen2": 0.1978534675046897,
        "ifn_gen2": 151.06319721142017,
        "ifb_gen2": 354.9985134468374,
        "Vfb_gen2": 11267.652816802618,
        "Zfb_gen2": 31.739999999999995,
        "Lfb_gen2": 0.08419296489561263,
        "Rf_gen2": 0.0653844,
        "Llfd_gen2": 0.04302260506165806,
        "Rf_prime_gen2": 0.09807659999999999,
        "Llfd_prime_gen2": 0.06453390759248709,
        "Tr_gen2": 0.001,
        "Ka_gen2": 20.0,
        "Ta_gen2": 0.002,
        "Ke_gen2": 1.0,
        "Te_gen2": 0.001,
        "Tb_gen2": 0.0,
        "Tc_gen2": 0.0,
        "Kf_gen2": 0,
        "Tf_gen2": 0.001,
        "Efmin_gen2": -5.0,
        "Efmax_gen2": 5.0,
        "Vt0_gen2": 0.0,
        "Vf0_gen2": 0.0,
        "Const_gen2": 0.0,
        "dummy_gain_exciter": 0.01,
        "Rl": 0.1,
        "Ll": 0.01,
        "Rl_mach": 0.1,
        "Ll_mach": 0.01,
        "Rl_shunt": 4761.0,
        "load": 0.196837209302326,
        "cb_init_cond_time": 0.101,
        "time_flag_delay": 0.2,
        "configF1_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.101",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.102",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.103",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.104",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.105",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.106",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.107",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.108",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.109",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.110",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.111",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.112",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.113",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF1_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.114",
            "netmask": "255.255.255.0",
            "slave_id": 1,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.115",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.116",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.117",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.118",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.119",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.120",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.121",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.122",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.123",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB10": {
            "port": 502,
            "ip_addr": "192.168.10.124",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB11": {
            "port": 502,
            "ip_addr": "192.168.10.125",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB12": {
            "port": 502,
            "ip_addr": "192.168.10.126",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB13": {
            "port": 502,
            "ip_addr": "192.168.10.127",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB14": {
            "port": 502,
            "ip_addr": "192.168.10.128",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB15": {
            "port": 502,
            "ip_addr": "192.168.10.129",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB16": {
            "port": 502,
            "ip_addr": "192.168.10.130",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB17": {
            "port": 502,
            "ip_addr": "192.168.10.131",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB18": {
            "port": 502,
            "ip_addr": "192.168.10.132",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF2_CB19": {
            "port": 502,
            "ip_addr": "192.168.10.133",
            "netmask": "255.255.255.0",
            "slave_id": 2,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB1": {
            "port": 502,
            "ip_addr": "192.168.10.134",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB2": {
            "port": 502,
            "ip_addr": "192.168.10.135",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB3": {
            "port": 502,
            "ip_addr": "192.168.10.136",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB4": {
            "port": 502,
            "ip_addr": "192.168.10.137",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB5": {
            "port": 502,
            "ip_addr": "192.168.10.138",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB6": {
            "port": 502,
            "ip_addr": "192.168.10.139",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB7": {
            "port": 502,
            "ip_addr": "192.168.10.140",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB8": {
            "port": 502,
            "ip_addr": "192.168.10.141",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "configF3_CB9": {
            "port": 502,
            "ip_addr": "192.168.10.142",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001,2002",
            "input_register_adresses": "0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24"
        },
        "dms_config": {
            "port": 502,
            "ip_addr": "192.168.10.54",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "0,1,2,7,3,8,4,9,5,10,6,11,12,13,14,15",
            "holding_register_output_addresses": "",
            "input_register_adresses": ""
        },
        "configCHP": {
            "port": 502,
            "ip_addr": "192.168.10.55",
            "netmask": "255.255.255.0",
            "slave_id": 3,
            "coil_input_addresses": "",
            "coil_output_addresses": "",
            "discrete_input_addresses": "",
            "holding_register_input_addresses": "",
            "holding_register_output_addresses": "2000,2001",
            "input_register_adresses": "0,1,2,3,4"
        },
        "Rm_utility_transfo1": 100000.0,
        "Lm_utility_transfo1": 200,
        "Rm_feeder1_transfo1": 100000.0,
        "Lm_feeder1_transfo1": 200,
        "Rm_feeder1_transfo2": 100000.0,
        "Lm_feeder1_transfo2": 200,
        "Rm_feeder1_transfo3": 100000.0,
        "Lm_feeder1_transfo3": 200,
        "Rm_feeder1_transfo4": 100000.0,
        "Lm_feeder1_transfo4": 200,
        "Rm_feeder1_transfo5": 100000.0,
        "Lm_feeder1_transfo5": 200,
        "Rm_feeder1_transfo6": 100000.0,
        "Lm_feeder1_transfo6": 200,
        "Rm_feeder1_transfo7": 100000.0,
        "Lm_feeder1_transfo7": 200,
        "R0": 0.0407753,
        "L0": 0.00206374,
        "Rt0": 0.427726,
        "C": 3.0002852e-05,
        "R": 0.1,
        "L": 0.00306125,
        "BW": 120,
        "sys_cpu_exec_rate_1": 0.0001,
        "sys_cpu_exec_rate_2": 0.05
    },
    "dev_partitions": [
        {
            "_cls": "DevPartition",
            "name": "hil0",
            "dev_id": 0,
            "dev_settings": {
                "hil_descr": {
                    "general": {
                        "calibration": true,
                        "cmd_executor": true,
                        "standalone_boot": true,
                        "standalone boot di selection": false,
                        "hw_platform": "z7",
                        "host_os": "linux",
                        "post_load_init_time": 6,
                        "min_sim_step": 5e-07,
                        "comm_cpu": true,
                        "comm_cpu_mon": true,
                        "comm_cpu_vars_in_ddr": true,
                        "can_bus_ports": 0,
                        "uart_bus_ports": 0,
                        "zynq_gem_no": 1,
                        "irig_b_support": false,
                        "gps_pps_support": false,
                        "gpio_width": 0,
                        "fw_mng_update_time": 4,
                        "fw_mng_st_chk_time": 15,
                        "sys_clk_freq": 140000000.0,
                        "cop_dmem_addr": 1426063616,
                        "cop_dmem_size": 32512,
                        "common_phys_baseaddr": 1073741824
                    },
                    "fpga_solver": {
                        "spc_num": 6,
                        "topology_selector": true,
                        "mvm_mem_map_id": 2,
                        "sg_ch_num": 12,
                        "lt_ch_num": 8,
                        "mchn_num": 2,
                        "dtsm_per_spc": 32,
                        "tve_per_spc": 16,
                        "ctc_per_spc": 6,
                        "cmp_per_spc": 6,
                        "pwm_channels_num": 12,
                        "fsms_per_ts": 3,
                        "gds_per_fsm": 6,
                        "gds_oversampling": true,
                        "gds_var_del": true,
                        "pwr_loss_calc": false,
                        "mac_num": 4,
                        "mmem_size": 4096,
                        "mchn_2d_lut": false,
                        "clk_freq": 150000000.0,
                        "gds_var_del_width_per_fsm": 4,
                        "gds_var_del_line_length": 32,
                        "gds_var_del_max_decim": 1000,
                        "gds_var_del_lut_width": 250,
                        "gds_var_del_max_lut_width": 256,
                        "spc_high_res_do": true,
                        "hssl": true,
                        "hssl_max_devices": 4,
                        "hssl_max_vars_per_dev": 16,
                        "hssl_max_vars_per_spc": 8,
                        "hssl_max_sp_streams_per_dev": 16,
                        "hssl_max_sp_vars_per_stream": 16,
                        "hssl_time_sync": true,
                        "hssl_resettable": false,
                        "mm_mant_width": 31,
                        "x_mant_width": 39,
                        "spc_lines": 4,
                        "sp_sources_num": 16,
                        "par_dtv_num": 0,
                        "pipe_latency_fixed": 19,
                        "gds_comp_latency": 8,
                        "mchn_max_num": 64,
                        "mchn_mant_width": 41,
                        "ms_ds_size": 4,
                        "mchn_ext_io": true,
                        "mchn_div": true,
                        "mchn_absenc": false,
                        "mchn_pdsp_latency_fixed": 5,
                        "mchn_mech_latency": 48,
                        "mchn_2d_lut_latency_fixed": 47,
                        "sg_channel_latency": 63,
                        "lut_channel_latency": 61,
                        "di_ch_num": 32,
                        "dc_ch_num": 64,
                        "dc_bus_update_period": 3,
                        "scope_ch_num": 32,
                        "scope_ds_ch_num": 32,
                        "scope_buffer_size": 67108864,
                        "streaming_buffer_size": 4194304,
                        "sp_digital_mem_size": 512,
                        "sp_analog_mem_size": 1024,
                        "time_cnt_width": 41,
                        "ms_as_size": 16,
                        "gds_ovs_period": 2e-08
                    },
                    "io": {
                        "analog_inputs": 8,
                        "analog_outputs": 32,
                        "digital_inputs": 32,
                        "digital_outputs": 32,
                        "ao_limit_en": false,
                        "ao_latencies": 25,
                        "analog_output_scale": [
                            4.81,
                            5.75
                        ],
                        "analog_output_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "analog_input_scale": [
                            0.2,
                            0.2
                        ],
                        "analog_input_range": [
                            [
                                -5.0,
                                5.0
                            ],
                            [
                                -5.0,
                                5.0
                            ]
                        ],
                        "loopback_gain": [
                            1,
                            1
                        ]
                    },
                    "sp_platform": {
                        "sys_sp_cpu": {
                            "cpu_type": "mb_v9",
                            "cpu_cfg": "mb_cfg4",
                            "exec_rates_no": 2,
                            "cm_baseaddr": 1092616192
                        },
                        "user_sp_cpu": {
                            "cpu_type": "arm_a9",
                            "cpu_cfg": "arm_cfg2",
                            "exec_rates_no": 4,
                            "cm_baseaddr": 1109393408
                        },
                        "comm_cpu": {
                            "cpu_type": "mb_v9",
                            "cpu_cfg": "mb_cfg6",
                            "exec_rates_no": 1,
                            "cm_baseaddr": 1126170624,
                            "DEF_SAMPLE_TIME": 1,
                            "comm_dmem_size": 65536,
                            "comm_dmem_addr": 0,
                            "eth_ve_max_input_size": 350,
                            "bytes_used_by_eth_ve_module": 2048,
                            "cache_line_len": 16
                        },
                        "host_cpu": {
                            "cpu_type": "arm_a9_linux"
                        }
                    }
                },
                "mem_map": {
                    "AS_MEM_MAP": {
                        "spc_baseaddr": 0,
                        "cop_baseaddr": 32,
                        "mch_baseaddr": 64,
                        "sg_baseaddr": 65,
                        "ds_baseaddr": 66,
                        "c0_baseaddr": 67,
                        "ai_baseaddr": 68
                    },
                    "CE_MAP_REG": {
                        "cmd_time_lo": 0,
                        "cmd_time_hi": 1,
                        "cmd_addr": 2,
                        "cmd_wr_data": 3,
                        "cmd_rd_data_ready": 8,
                        "cmd_rd_data": 9,
                        "fifo_status": 16
                    },
                    "CM_CFG1_MAP_REG": {
                        "t_violation": 44,
                        "exc_occurred": 48,
                        "exc_id": 52,
                        "exc_addr": 56,
                        "cm_en": 72,
                        "curr_cnt": 8,
                        "max_cnt": 12
                    },
                    "CM_CFG1_PARAMS": {
                        "er_offset": 16
                    },
                    "CM_CFG2_MAP_REG": {
                        "t_violation": 0,
                        "exc_occurred": 32,
                        "exc_id": 36,
                        "exc_addr": 40,
                        "cm_en": 8,
                        "curr_cnt": 256,
                        "max_cnt": 320
                    },
                    "CM_CFG2_PARAMS": {
                        "er_offset": 4
                    },
                    "CM_MEM_MAP": {
                        "cm_cfg1": {
                            "t_violation": 44,
                            "exc_occurred": 48,
                            "exc_id": 52,
                            "exc_addr": 56,
                            "cm_en": 72,
                            "curr_cnt": 8,
                            "max_cnt": 12
                        },
                        "cm_cfg2": {
                            "t_violation": 0,
                            "exc_occurred": 32,
                            "exc_id": 36,
                            "exc_addr": 40,
                            "cm_en": 8,
                            "curr_cnt": 256,
                            "max_cnt": 320
                        }
                    },
                    "CM_PARAMS": {
                        "cm_cfg1": {
                            "er_offset": 16
                        },
                        "cm_cfg2": {
                            "er_offset": 4
                        }
                    },
                    "CU_MAP_REG": {
                        "sample_period": 0,
                        "system_enable": 1,
                        "mod_enable": 3,
                        "system_running": 4,
                        "ext_cpu_app_en": 5,
                        "par_en": 8,
                        "sync_master": 9,
                        "par_sp_exist": 10,
                        "proc_rev": 16,
                        "product_id": 17,
                        "configuration_id": 18,
                        "release_date": 19,
                        "ow_sn_data_l": 20,
                        "ow_sn_data_h": 21,
                        "hil_id": 22,
                        "hil_io_board_rev": 23,
                        "tick_cnt_lo": 24,
                        "tick_cnt_hi": 25,
                        "par_stf_status": 31,
                        "spc_ovf_status": 33,
                        "mch_ovf_status": 34,
                        "gds_stf_status": 35,
                        "hssl_link_up": 36,
                        "hssl_link_err": 37,
                        "hssl_gtx_rst": 38,
                        "sf_period": 39,
                        "pwr_rail_oc_status": 40,
                        "pwr_rail_rst": 41,
                        "pwr_rail_rst_lenght": 42,
                        "fan_failure_status": 43,
                        "synchro_ph_err": 44,
                        "synchro_kp": 45,
                        "synchro_ki": 46,
                        "synchro_pi_shift": 47,
                        "cu_2_mv_om_init_reset": 48,
                        "cu_sys_sp_init_done": 49,
                        "cu_user_sp_init_done": 50,
                        "cu_sp_init_timeout": 51,
                        "hil_dev_unit_sum": 52,
                        "cu_sys_sp_running": 53,
                        "cu_user_sp_running": 54,
                        "cu_comm_sp_running": 55,
                        "cu_before_load": 56,
                        "cu_ext_app_status": 57,
                        "model_rst_dur": 64,
                        "sp_init_dur": 65,
                        "sp_init_timeout_modulo": 66,
                        "comm_cpu_timeout_modulo": 67,
                        "cu_sys_sp_cfg": 80,
                        "cu_user_sp_cfg": 81,
                        "cu_comm_ap_cfg": 82,
                        "gp_reg0": 96,
                        "gp_reg1": 97,
                        "gp_reg2": 98,
                        "gp_reg3": 99,
                        "cu_system_irq_0_en": 104,
                        "cu_system_irq_1_en": 105,
                        "cu_system_irq_2_en": 106,
                        "cu_system_irq_3_en": 107,
                        "cu_system_irq_4_en": 108,
                        "cu_system_irq_5_en": 109,
                        "cu_system_irq_0_ack": 112,
                        "cu_system_irq_1_ack": 113,
                        "cu_system_irq_2_ack": 114,
                        "cu_system_irq_3_ack": 115,
                        "cu_system_irq_4_ack": 116,
                        "cu_system_irq_5_ack": 117
                    },
                    "CU_PARAMS": {
                        "mod_enable_ms_pos": 65535,
                        "mod_enable_lut_pos": 16777216,
                        "mod_enable_sg_pos": 65536
                    },
                    "DS_MEM_MAP": {
                        "ao_status_baseaddr": 8,
                        "dtv_status_baseaddr": 9,
                        "mch_do_baseaddr": 256,
                        "di_do_baseaddr": 512,
                        "pwm_mod_do_baseaddr": 768,
                        "spc_cb_do_baseaddr": 1024,
                        "sp_do_baseaddr": 2048
                    },
                    "HIL_UNIT_OFFSETS": {
                        "cu_baseaddr": 0,
                        "sg_baseaddr": 4194304,
                        "ms_baseaddr": 8388608,
                        "io_baseaddr": 12582912,
                        "lt_baseaddr": 16777216,
                        "sc_baseaddr": 20971520,
                        "ce_baseaddr": 25165824,
                        "te_baseaddr": 25165824,
                        "hs_baseaddr": 29360128,
                        "pm_baseaddr": 33554432,
                        "pd_baseaddr": 37748736,
                        "sa_baseaddr": 134217728
                    },
                    "HIL_UNIT_PARAMS": {
                        "cb_data_width": 32,
                        "unit_size": 4194304
                    },
                    "HS_MAP_MEM": {
                        "tx_config": 524288,
                        "rx_config": 1048576,
                        "tx_data_sp": 2621440,
                        "rx_data_sp": 3145728
                    },
                    "HS_MAP_REG": {
                        "tx_data_count": 2097152,
                        "tx_dst_id": 2097153,
                        "tx_stream_id": 2097154,
                        "tx_req": 2097155,
                        "tx_busy": 2097156
                    },
                    "IO_MAP_MEM": {
                        "as_readout_table": 524288,
                        "ds_readout_table": 3670016,
                        "sp_analog_mem": 65536,
                        "sp_digital_mem": 3146752
                    },
                    "IO_MAP_REG": {
                        "ao_sf": 0,
                        "ao_offset": 256,
                        "ao_signal_addr": 512,
                        "ai_sf": 768,
                        "ai_offset": 1024,
                        "ao_lower_limit": 1280,
                        "ao_upper_limit": 1536,
                        "di_inv_mask": 3145728,
                        "do_inv_mask": 3145792,
                        "do_sw_value": 3145856,
                        "do_signal_addr": 3145984
                    },
                    "LT_MAP_MEM": {
                        "data_mem": 2097152
                    },
                    "LT_MAP_PARAMS": {
                        "data_mem_size": 512
                    },
                    "LT_MAP_REG": {
                        "no_of_luts": 0,
                        "toggle_filed": 256,
                        "input_addr": 512,
                        "input_offset": 768,
                        "input_sf": 1024,
                        "mem_base_addr": 1280,
                        "input_max_add": 1536
                    },
                    "MS_MAP_MEM": {
                        "mechanical_solver'": 0,
                        "reg_bank": 65536,
                        "prog_dsp": 131072,
                        "lut_2d": 196608
                    },
                    "MS_MAP_PARAMS": {
                        "ms_mem_space_size": 262144
                    },
                    "MS_MCH_REG_MAP": {
                        "tsm": 1,
                        "load_type": 4,
                        "angle_mode": 5,
                        "w_inc_coef": 17,
                        "mew_ratio": 18,
                        "enc_rpp": 19,
                        "enc_ppr": 20,
                        "enc_ppr_int": 21,
                        "enc_ppr_rec": 22,
                        "const_load": 24,
                        "linear_load": 25,
                        "square_load": 26,
                        "load_source_select": 27,
                        "const_load_type": 28,
                        "ext_load_type": 29,
                        "ext_load_offset": 30,
                        "ext_load_sf": 31,
                        "ext_load_ai": 32,
                        "absenc_type": 33,
                        "absenc_data_di_addr": 34,
                        "absenc_clock_di_addr": 35,
                        "res_a_rst_val": 36,
                        "res_b_rst_val": 37,
                        "ext_carr_offset": 38,
                        "ext_carr_sf": 39,
                        "res_pole_pairs": 43,
                        "res_carrier_tsw": 44,
                        "carr_source_sel": 45,
                        "ext_carr_ai": 46,
                        "zero_marker_pos": 47,
                        "w_e": 48,
                        "res_sin_a": 49,
                        "res_sin_b": 50,
                        "sin_e": 51,
                        "cos_e": 52,
                        "res_carr_a": 53,
                        "res_carr_b": 54,
                        "enc_phase": 55,
                        "angle_m": 56,
                        "enc_cnt": 57,
                        "sin_enc_a": 58,
                        "sin_enc_b": 59
                    },
                    "MS_RB_MAP_REG": {
                        "mvm_in_addr": 0,
                        "gp_regs_rst": 16,
                        "lut2dsp_init": 32,
                        "gp_regs": 1024
                    },
                    "MS_2D_LUT_MAP_REG": {
                        "ch_offset": 0,
                        "max_addr_x": 32,
                        "in_sf_x": 64,
                        "in_offset_x": 96,
                        "max_addr_y": 128,
                        "in_sf_y": 160,
                        "in_offset_y": 192,
                        "no_of_el_y": 224,
                        "start": 256,
                        "table_toggle": 272
                    },
                    "MS_2D_LUT_MEM_MAP": {
                        "lut_2d_table": 32768
                    },
                    "MVM_MEM_MAP": {
                        "mvm_nb_states": [
                            128,
                            256,
                            1024
                        ],
                        "mvm_nb_rows": [
                            256,
                            512,
                            2048
                        ],
                        "mvm_dtsm_vars_baseaddr": [
                            0,
                            256,
                            1024
                        ],
                        "mvm_nb_dtsm_vars_per_spc": [
                            128,
                            128,
                            128
                        ],
                        "mvm_mon_vars_baseaddr": [
                            128,
                            384,
                            1152
                        ],
                        "mvm_nb_mon_vars_per_spc": [
                            48,
                            48,
                            64
                        ],
                        "mvm_mon_vars_fsm_space": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_tve_msrs_baseaddr": [
                            176,
                            432,
                            1216
                        ],
                        "mvm_nb_spc_tve_msrs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_spc_cpl_msrs_baseaddr": [
                            192,
                            448,
                            1280
                        ],
                        "mvm_nb_spc_cpl_msrs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_dtsm_srcs_baseaddr": [
                            0,
                            0,
                            0
                        ],
                        "mvm_nb_dtsm_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_sp_srcs_baseaddr": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nb_sp_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_spc_tve_srcs_baseaddr": [
                            80,
                            80,
                            192
                        ],
                        "mvm_nb_spc_tve_srcs": [
                            16,
                            16,
                            64
                        ],
                        "mvm_sig_gen_baseaddr": [
                            96,
                            96,
                            256
                        ],
                        "mvm_nb_sig_gen": [
                            16,
                            16,
                            64
                        ],
                        "mvm_lut_srcs_baseaddr": [
                            112,
                            112,
                            320
                        ],
                        "mvm_nb_lut_srcs": [
                            16,
                            16,
                            128
                        ],
                        "mvm_ext_ctr_srcs_baseaddr": [
                            128,
                            128,
                            448
                        ],
                        "mvm_nb_ext_ctr_srcs": [
                            32,
                            32,
                            32
                        ],
                        "mvm_dev_cpl_srcs_baseaddr": [
                            160,
                            160,
                            480
                        ],
                        "mvm_nb_dev_cpl_srcs": [
                            8,
                            8,
                            8
                        ],
                        "mvm_constant_0": [
                            168,
                            168,
                            488
                        ],
                        "mvm_constant_1": [
                            169,
                            169,
                            489
                        ],
                        "mvm_machine_srcs_base_index": [
                            176,
                            192,
                            512
                        ],
                        "mvm_nb_machine_srcs": [
                            16,
                            64,
                            256
                        ],
                        "mvm_nb_machine_srcs_per_mch": [
                            8,
                            8,
                            8
                        ],
                        "mvm_spc_cpl_srcs_baseaddr": [
                            192,
                            256,
                            768
                        ],
                        "mvm_nb_spc_cpl_srcs": [
                            64,
                            64,
                            64
                        ],
                        "mvm_nr_vars_spc2spc": [
                            4,
                            4,
                            4
                        ]
                    },
                    "PM_MAP_REG": {
                        "pwm_enable": 0,
                        "ref_sig": 64,
                        "max_cnt": 128,
                        "d_time": 192,
                        "en_update": 256,
                        "mask": 320,
                        "reset": 384,
                        "carr_phase_off": 448,
                        "carr_sig_dir": 512,
                        "use_di": 576,
                        "di_addr": 640,
                        "update_car_phase_off": 704,
                        "cfg_reg": 768
                    },
                    "SC_MAP_MEM": {
                        "sp_analog_mem": 65536
                    },
                    "SC_MAP_REG": {
                        "cb_start_addr": 0,
                        "number_of_samples_at": 1,
                        "capture_done": 2,
                        "decimation": 3,
                        "ch_num": 4,
                        "trigger_occurred": 6,
                        "cb_last_addr": 7,
                        "cb_trigger_addr": 8,
                        "number_of_samples_bt": 9,
                        "start_data_acq": 10,
                        "clear_capture": 11,
                        "stop_capture": 12,
                        "num_of_captured_samples": 13,
                        "first_trigg_occ": 14,
                        "sw_trigger": 16,
                        "hw_trigger_en": 17,
                        "hw_trigger_source": 18,
                        "ao_trigger_level": 20,
                        "ao_trigger_edge": 21,
                        "ao_trigger_addr": 22,
                        "di_trigger_addr": 24,
                        "di_trigger_edge": 25,
                        "signal_addr_analog": 128,
                        "signal_addr_digital": 256
                    },
                    "SG_MAP_MEM": {
                        "wave_mem": 2097152
                    },
                    "SG_MAP_PARAMS": {
                        "wave_mem_size": 2048
                    },
                    "SG_MAP_REG": {
                        "sample_cnt_inc_lo": 0,
                        "sg_update": 128,
                        "wave_length": 256,
                        "offset": 384,
                        "sf": 512,
                        "sample_cnt_inc_hi": 640,
                        "wg_update_en": 768
                    },
                    "SPC_CP_MAP_REG": {
                        "source_addr": 0,
                        "threshold": 16,
                        "op_code": 32,
                        "abs_val": 48
                    },
                    "SPC_CT_MAP_REG": {
                        "mode": 0,
                        "di1_addr": 128,
                        "di1_inv_mask": 256,
                        "on_delay": 384,
                        "off_delay": 512,
                        "init_state": 640,
                        "off_mode": 768,
                        "curr_addr": 896,
                        "ctrl_src": 1024,
                        "sw_ctrl_val": 1152,
                        "sup_ctrl_mode": 1280,
                        "sup_ctrl_val": 1408
                    },
                    "SPC_DT_MAP_REG": {
                        "ctrl_mode": 0,
                        "ctrl_src": 128,
                        "sw_ctrl_val": 256,
                        "di_addr": 384,
                        "di_inv_mask": 512,
                        "ct_off_mode": 640,
                        "init_state": 768,
                        "sup_ctrl_mode": 896,
                        "sup_ctrl_val": 1024
                    },
                    "SPC_MM_MAP_MEM": {
                        "instr_mem": 0,
                        "cu_sa_lut": 131072,
                        "vec_img_mem": 262144,
                        "matrix_mem": 524288
                    },
                    "SPC_MM_MAP_REG": {
                        "gds_comp_en": 786432,
                        "x_vec_length": 786433,
                        "gds_cnt_sc_coeff_h": 786436,
                        "gds_cnt_sc_coeff_l": 786437
                    },
                    "SPC_SP_MAP_REG": {
                        "sp_in_regs": 0
                    },
                    "SPC_TS_MAP_MEM": {
                        "fsm_memories": 262144,
                        "var_del_calc_lut": 917504,
                        "top_ind_tt": 524288
                    },
                    "SPC_TS_MAP_PARAMS": {
                        "fsm_reg_offset": 32,
                        "sw_losses_reg_offset": 32,
                        "fsm_mem_size": 32768,
                        "fsm_lut_offset": 8192
                    },
                    "SPC_TS_MAP_REG": {
                        "gds_os_ratio": 0,
                        "gds_var_del_en": 1,
                        "gds_filter_en": 2,
                        "gds_var_del_prsc": 3,
                        "aux_gds_en_mask": 4,
                        "vout_cmp_op_mode": 5,
                        "no_fsm_states": 32,
                        "fsm_gds_en_mask": 33,
                        "fsm_inv_mask": 34,
                        "gds_st_leg_en": 35,
                        "gds_st_leg_mode": 36,
                        "fsm_gds_hw_gating_en": 37,
                        "fsm_gds_hwg_di_addr": 38,
                        "fsm_gds_hwg_inv": 39,
                        "fsm1_di_addr": 40,
                        "fsm2_di_addr": 41,
                        "fsm3_di_addr": 42,
                        "fsm4_di_addr": 43,
                        "fsm5_di_addr": 44,
                        "fsm6_di_addr": 45,
                        "fsm_source_sel": 48,
                        "fsm_sw_gds": 49,
                        "fsm_sup_ctrl_mode": 50,
                        "fsm_sup_ctrl_val": 51,
                        "fsm_gds_disc_en": 52,
                        "fsm_gds_disc_inv_mask": 53,
                        "fsm_gds1_disc_mv_addr": 54,
                        "fsm_gds2_disc_mv_addr": 55,
                        "fsm_gds3_disc_mv_addr": 56,
                        "fsm_gds4_disc_mv_addr": 57,
                        "fsm_gds5_disc_mv_addr": 58,
                        "fsm_gds6_disc_mv_addr": 59,
                        "sw_loss_rd_en": 512,
                        "sw_loss_rd_period": 513,
                        "sw_loss_gds1_on_time": 520,
                        "sw_loss_gds2_on_time": 521,
                        "sw_loss_gds3_on_time": 522,
                        "sw_loss_gds4_on_time": 523,
                        "sw_loss_gds5_on_time": 524,
                        "sw_loss_gds6_on_time": 525,
                        "sw_loss_gds1_events": 528,
                        "sw_loss_gds2_events": 529,
                        "sw_loss_gds3_events": 530,
                        "sw_loss_gds4_events": 531,
                        "sw_loss_gds5_events": 532,
                        "sw_loss_gds6_events": 533
                    },
                    "SPC_TV_MAP_REG": {
                        "gain_regs": 0
                    },
                    "SPC_UNIT_OFFSETS": {
                        "mm_baseaddr": 0,
                        "ts_baseaddr": 1048576,
                        "cp_baseaddr": 2097152,
                        "ct_baseaddr": 2359296,
                        "dt_baseaddr": 2621440,
                        "sp_baseaddr": 2883584,
                        "tv_baseaddr": 3145728
                    },
                    "SPC_VD_MAP_REG": {
                        "const_input_en": 786432,
                        "input_address": 786440,
                        "input_offset": 786448,
                        "input_sf": 786456,
                        "input_min": 786464,
                        "input_max": 786472,
                        "fixed_deley": 786480,
                        "const_input": 786488
                    },
                    "SPC_ZONE_SIZE": 32,
                    "TE_MAP_REG": {
                        "start_tests": 0,
                        "test_progress": 8,
                        "digital_test_status": 9,
                        "analog_test_status": 10,
                        "psu_test_status": 11,
                        "digital_test_status_1": 12,
                        "analog_test_status_1": 13,
                        "d_test_length": 16,
                        "a_test_length": 17,
                        "psu_test_length": 18,
                        "a_error_tolerance": 24,
                        "psu_ch_0_lower_limit": 32,
                        "psu_ch_0_upper_limit": 33,
                        "psu_ch_1_lower_limit": 34,
                        "psu_ch_1_upper_limit": 35,
                        "psu_ch_2_lower_limit": 36,
                        "psu_ch_2_upper_limit": 37,
                        "psu_ch_3_lower_limit": 38,
                        "psu_ch_3_upper_limit": 39,
                        "psu_ch_4_lower_limit": 40,
                        "psu_ch_4_upper_limit": 41,
                        "psu_ch_5_lower_limit": 42,
                        "psu_ch_5_upper_limit": 43,
                        "irig_b_test_status": 44,
                        "gps_pps_test_status": 45,
                        "eth_test_status": 46,
                        "can_test_status": 47,
                        "uart_test_status": 48,
                        "gpio_out": 56,
                        "gpio_in": 57,
                        "gpio_t": 58
                    }
                },
                "general": {
                    "sw_version": "2020.1 SP2",
                    "hil_device": "HIL603",
                    "hil_configuration_id": 1,
                    "simulation_method": "exact",
                    "simulation_time_step": "auto",
                    "simulation_discret_scaling": "1.0",
                    "ss_calc_method": "systematic elimination",
                    "device_ao_limit_enable": true,
                    "enb_pole_shift": true,
                    "enb_gds_oversampling": true,
                    "show_modes": false,
                    "cpl_stb": false,
                    "enb_dep_sw_detect": false,
                    "code_section": "internal memory",
                    "data_section": "internal memory",
                    "user_cpu_optimization": "high",
                    "user_real_type_precision": "default",
                    "sys_real_type_precision": "default",
                    "sys_sp_rate_1": 0.0001,
                    "sys_sp_rate_2": 0.05,
                    "sys_cpu_optimization": "high",
                    "cpl_dynamics_analysis": false
                }
            },
            "nodes": [
                {
                    "_cls": "Node",
                    "id": 2544901521480,
                    "terminals": [
                        2544901559968,
                        2544902302408,
                        2544901474064,
                        2544901435856,
                        2544902175712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901521536,
                    "terminals": [
                        2544902175824,
                        2544901785080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901521592,
                    "terminals": [
                        2544902320424,
                        2544901826488,
                        2544902381520,
                        2544902438192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901521648,
                    "terminals": [
                        2544901880464,
                        2544902276936,
                        2544901472328,
                        2544902339048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901521704,
                    "terminals": [
                        2544902218248,
                        2544901693112,
                        2544901735928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901521760,
                    "terminals": [
                        2544902255896,
                        2544902320536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901521816,
                    "terminals": [
                        2544901787152,
                        2544901771336,
                        2544901436248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901521872,
                    "terminals": [
                        2544902173416,
                        2544902398696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901521928,
                    "terminals": [
                        2544901640320,
                        2544901873280,
                        2544902163424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901521984,
                    "terminals": [
                        2544902277272,
                        2544901735984,
                        2544901693000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522040,
                    "terminals": [
                        2544902175264,
                        2544901773688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522096,
                    "terminals": [
                        2544902257352,
                        2544902173136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522152,
                    "terminals": [
                        2544901773464,
                        2544901840176
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522208,
                    "terminals": [
                        2544901787208,
                        2544902275424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522264,
                    "terminals": [
                        2544902255000,
                        2544902163704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522320,
                    "terminals": [
                        2544901561984,
                        2544902162752,
                        2544901736544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522376,
                    "terminals": [
                        2544901692776,
                        2544901736040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522432,
                    "terminals": [
                        2544902233112,
                        2544902161856
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522488,
                    "terminals": [
                        2544901558680,
                        2544901682064,
                        2544901690872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522544,
                    "terminals": [
                        2544901513344,
                        2544902453288,
                        2544901642840,
                        2544902415080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522600,
                    "terminals": [
                        2544901736096,
                        2544901829968,
                        2544901692888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522656,
                    "terminals": [
                        2544902377880,
                        2544902322216,
                        2544901682232,
                        2544902322888
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522712,
                    "terminals": [
                        2544902175432,
                        2544902161520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522768,
                    "terminals": [
                        2544902417320,
                        2544902173360
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522824,
                    "terminals": [
                        2544901544760,
                        2544902162640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522880,
                    "terminals": [
                        2544901472664,
                        2544902174368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522936,
                    "terminals": [
                        2544901435912,
                        2544901474736,
                        2544902164208,
                        2544901474120,
                        2544902199728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901522992,
                    "terminals": [
                        2544902160904,
                        2544902275200,
                        2544902454408,
                        2544901772512,
                        2544902172912,
                        2544901516144,
                        2544902400936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523048,
                    "terminals": [
                        2544902176552,
                        2544902161072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523104,
                    "terminals": [
                        2544902173752,
                        2544902437576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523160,
                    "terminals": [
                        2544902173976,
                        2544902302128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523216,
                    "terminals": [
                        2544902220320,
                        2544901771448,
                        2544901787376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523272,
                    "terminals": [
                        2544902358576,
                        2544902199224
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523328,
                    "terminals": [
                        2544901693056,
                        2544901736208,
                        2544902416928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523384,
                    "terminals": [
                        2544902176384,
                        2544902275256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523440,
                    "terminals": [
                        2544901560080,
                        2544901626008,
                        2544902360144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523496,
                    "terminals": [
                        2544902218584,
                        2544901831144,
                        2544902453232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523552,
                    "terminals": [
                        2544902336584,
                        2544901514744,
                        2544901838832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523608,
                    "terminals": [
                        2544901827104,
                        2544902221104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523664,
                    "terminals": [
                        2544901643400,
                        2544902198944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523720,
                    "terminals": [
                        2544901495216,
                        2544901837656,
                        2544902232552,
                        2544902199392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523776,
                    "terminals": [
                        2544901691432,
                        2544902163760,
                        2544901560136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523832,
                    "terminals": [
                        2544901784464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523888,
                    "terminals": [
                        2544902219088,
                        2544901472608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901523944,
                    "terminals": [
                        2544902173696,
                        2544902377992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524000,
                    "terminals": [
                        2544902451720,
                        2544902435000,
                        2544902230760,
                        2544901785472,
                        2544901832656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524056,
                    "terminals": [
                        2544902302744,
                        2544902200400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524112,
                    "terminals": [
                        2544902232272,
                        2544902218976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524168,
                    "terminals": [
                        2544902232608,
                        2544901831480,
                        2544902337984,
                        2544902218920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524224,
                    "terminals": [
                        2544902219536,
                        2544902360928
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524280,
                    "terminals": [
                        2544902321208,
                        2544901473896,
                        2544901475072,
                        2544901879624,
                        2544902379896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524336,
                    "terminals": [
                        2544902200456,
                        2544902377656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524392,
                    "terminals": [
                        2544902232496,
                        2544902339552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524448,
                    "terminals": [
                        2544902200008,
                        2544902437352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524504,
                    "terminals": [
                        2544902257688,
                        2544901516088,
                        2544901515976
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524560,
                    "terminals": [
                        2544902231040,
                        2544901773408
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524616,
                    "terminals": [
                        2544902161464,
                        2544902219256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524672,
                    "terminals": [
                        2544902231320,
                        2544902301736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524728,
                    "terminals": [
                        2544902200064,
                        2544902276432,
                        2544902400600
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524784,
                    "terminals": [
                        2544901692272,
                        2544901692216,
                        2544902323672,
                        2544902220376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901025128,
                    "terminals": [
                        2544901513960,
                        2544902455024,
                        2544902199672,
                        2544901562264,
                        2544901437872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524840,
                    "terminals": [
                        2544902231096,
                        2544901738056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524896,
                    "terminals": [
                        2544902231712,
                        2544902199616
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901524952,
                    "terminals": [
                        2544902231376,
                        2544902360536
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901525008,
                    "terminals": [
                        2544902233392,
                        2544902321096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901525064,
                    "terminals": [
                        2544901736712,
                        2544902231432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901525120,
                    "terminals": [
                        2544901773744,
                        2544902255952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901525176,
                    "terminals": [
                        2544901832600,
                        2544901624608,
                        2544902218136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901525232,
                    "terminals": [
                        2544901515416,
                        2544902300840,
                        2544902278336,
                        2544902380344,
                        2544901787600,
                        2544901787096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901525288,
                    "terminals": [
                        2544902300560,
                        2544901840680,
                        2544902300000,
                        2544901879288
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901525344,
                    "terminals": [
                        2544902323616,
                        2544902337648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901525400,
                    "terminals": [
                        2544902198160,
                        2544901476304
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901525456,
                    "terminals": [
                        2544902276992,
                        2544902277608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378120,
                    "terminals": [
                        2544901436304,
                        2544902437016,
                        2544901438656,
                        2544902436960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901492808,
                    "terminals": [
                        2544902300056,
                        2544902300448,
                        2544902399536,
                        2544901474232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378176,
                    "terminals": [
                        2544901578824,
                        2544902219480,
                        2544901829464,
                        2544901685088,
                        2544901582296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901492864,
                    "terminals": [
                        2544901559856,
                        2544902357456,
                        2544902417264
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378232,
                    "terminals": [
                        2544902436568,
                        2544901627128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901492920,
                    "terminals": [
                        2544901513624,
                        2544902277552
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378288,
                    "terminals": [
                        2544901516256,
                        2544901684808,
                        2544901784800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901492976,
                    "terminals": [
                        2544902276376,
                        2544902339608
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378344,
                    "terminals": [
                        2544901681952,
                        2544901514800
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493032,
                    "terminals": [
                        2544902323728,
                        2544901438712
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378400,
                    "terminals": [
                        2544901542184,
                        2544902399144,
                        2544901543416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493088,
                    "terminals": [
                        2544902199336,
                        2544902359640,
                        2544901474456,
                        2544901691544,
                        2544902323392,
                        2544902358464
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378456,
                    "terminals": [
                        2544902380176,
                        2544902220712,
                        2544902221384,
                        2544902380232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493144,
                    "terminals": [
                        2544902452112,
                        2544902300112
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378512,
                    "terminals": [
                        2544901643624,
                        2544901881584
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902074832,
                    "terminals": [
                        2544902162696,
                        2544902339216,
                        2544902176104
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493200,
                    "terminals": [
                        2544902302464,
                        2544902230200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378568,
                    "terminals": [
                        2544902219312,
                        2544901871152,
                        2544902230704,
                        2544902175488,
                        2544901544872,
                        2544901624272,
                        2544902200624,
                        2544901624664,
                        2544902381408,
                        2544901831032,
                        2544902218640,
                        2544902438304,
                        2544901685200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902074888,
                    "terminals": [
                        2544901692160,
                        2544901832432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493256,
                    "terminals": [
                        2544902300168,
                        2544901474288,
                        2544902300504,
                        2544902399480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378624,
                    "terminals": [
                        2544901516032,
                        2544901559352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902074944,
                    "terminals": [
                        2544901643680,
                        2544902337704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493312,
                    "terminals": [
                        2544902398808,
                        2544902339832
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378680,
                    "terminals": [
                        2544901785136,
                        2544901437816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075000,
                    "terminals": [
                        2544901870760,
                        2544901691208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493368,
                    "terminals": [
                        2544901682288,
                        2544902358128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378736,
                    "terminals": [
                        2544901641496,
                        2544902160960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075056,
                    "terminals": [
                        2544901691152,
                        2544901624048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493424,
                    "terminals": [
                        2544902276712,
                        2544902277328,
                        2544902163816,
                        2544902279064,
                        2544901560248
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378792,
                    "terminals": [
                        2544902360872,
                        2544901582072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075112,
                    "terminals": [
                        2544901642672,
                        2544901542464,
                        2544901543472
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493480,
                    "terminals": [
                        2544902322272,
                        2544902359920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378848,
                    "terminals": [
                        2544902200344,
                        2544902377544,
                        2544902437968,
                        2544902357736,
                        2544901542744,
                        2544901693336
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075168,
                    "terminals": [
                        2544901438376,
                        2544901736656,
                        2544902358240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493536,
                    "terminals": [
                        2544902357400,
                        2544901625952
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378904,
                    "terminals": [
                        2544901495160,
                        2544902163480,
                        2544901832096,
                        2544902275704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075224,
                    "terminals": [
                        2544902399424,
                        2544901734752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493592,
                    "terminals": [
                        2544901474400,
                        2544902300728,
                        2544902300224,
                        2544902399592
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901378960,
                    "terminals": [
                        2544901643848,
                        2544902160848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075280,
                    "terminals": [
                        2544901690424,
                        2544901735480,
                        2544901693168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493648,
                    "terminals": [
                        2544901786648,
                        2544902301288,
                        2544902451832,
                        2544901514464,
                        2544902278448,
                        2544901787488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379016,
                    "terminals": [
                        2544901542800,
                        2544901734808
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075336,
                    "terminals": [
                        2544902301568,
                        2544901839840,
                        2544902278504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493704,
                    "terminals": [
                        2544901560192,
                        2544902453568,
                        2544901626064,
                        2544902416984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379072,
                    "terminals": [
                        2544901831704,
                        2544902198888,
                        2544901472440,
                        2544901825312,
                        2544902339888,
                        2544901832040,
                        2544901786480,
                        2544902276040,
                        2544901872104,
                        2544902256624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075392,
                    "terminals": [
                        2544902401552,
                        2544902174312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493760,
                    "terminals": [
                        2544902453904,
                        2544902358184
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379128,
                    "terminals": [
                        2544901684864,
                        2544901774920,
                        2544902221048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075448,
                    "terminals": [
                        2544901734976,
                        2544901736936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493816,
                    "terminals": [
                        2544902322328,
                        2544902454688
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379184,
                    "terminals": [
                        2544901561536,
                        2544901543752
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075504,
                    "terminals": [
                        2544902161408,
                        2544901624216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493872,
                    "terminals": [
                        2544901829800,
                        2544902162360,
                        2544902300616,
                        2544902300280
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379240,
                    "terminals": [
                        2544901826208,
                        2544901558624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075560,
                    "terminals": [
                        2544901878840
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493928,
                    "terminals": [
                        2544902276768,
                        2544902339944
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379296,
                    "terminals": [
                        2544902275648,
                        2544901773520,
                        2544901831984,
                        2544901495104,
                        2544901496784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075616,
                    "terminals": [
                        2544901871712,
                        2544901473952,
                        2544901560024,
                        2544901879568,
                        2544902417208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901493984,
                    "terminals": [
                        2544902220040,
                        2544902175768,
                        2544902255056
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379352,
                    "terminals": [
                        2544902398472,
                        2544902164152,
                        2544901737664,
                        2544901735256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075672,
                    "terminals": [
                        2544901544200,
                        2544901435576
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494040,
                    "terminals": [
                        2544902278560,
                        2544902301344,
                        2544902359080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379408,
                    "terminals": [
                        2544902357904,
                        2544901690816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075728,
                    "terminals": [
                        2544901625672,
                        2544901579216
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494096,
                    "terminals": [
                        2544902454912,
                        2544902320816
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379464,
                    "terminals": [
                        2544902163088,
                        2544901560360,
                        2544901684920
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075784,
                    "terminals": [
                        2544901544368,
                        2544901775032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494152,
                    "terminals": [
                        2544902339104,
                        2544901871432
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379520,
                    "terminals": [
                        2544901642896,
                        2544901558344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075840,
                    "terminals": [
                        2544901544256,
                        2544902220656
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494208,
                    "terminals": [
                        2544902357792,
                        2544901839168
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379576,
                    "terminals": [
                        2544901438992,
                        2544902401440,
                        2544901473728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075896,
                    "terminals": [
                        2544901578992,
                        2544901684976,
                        2544901784352,
                        2544901880184,
                        2544902173080
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494264,
                    "terminals": [
                        2544901473840,
                        2544901438936,
                        2544901829744
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379632,
                    "terminals": [
                        2544902416648,
                        2544902400880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902075952,
                    "terminals": [
                        2544901870368,
                        2544901542352,
                        2544901543528
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494320,
                    "terminals": [
                        2544902173472,
                        2544902453064,
                        2544901785192
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379688,
                    "terminals": [
                        2544901582352,
                        2544901773856,
                        2544901684752,
                        2544901435464,
                        2544901561424,
                        2544901828224,
                        2544901827216,
                        2544901578936,
                        2544901738168,
                        2544901682400,
                        2544901580560,
                        2544902358800,
                        2544901582128,
                        2544901736824,
                        2544901880240,
                        2544901837768,
                        2544901873616,
                        2544902436344
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076008,
                    "terminals": [
                        2544901772456,
                        2544902322384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494376,
                    "terminals": [
                        2544902276320,
                        2544902358520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379744,
                    "terminals": [
                        2544901826320,
                        2544901786424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076064,
                    "terminals": [
                        2544902321152,
                        2544901692608,
                        2544902399200,
                        2544902398752,
                        2544902278000
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494432,
                    "terminals": [
                        2544902417488,
                        2544901870704
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379800,
                    "terminals": [
                        2544901737608,
                        2544902435112,
                        2544901735088
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076120,
                    "terminals": [
                        2544901872160,
                        2544901475128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494488,
                    "terminals": [
                        2544902339160,
                        2544901825648
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379856,
                    "terminals": [
                        2544901580504,
                        2544902302072
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076176,
                    "terminals": [
                        2544901514688,
                        2544901474008,
                        2544901879232
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494544,
                    "terminals": [
                        2544902360200,
                        2544902233448
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379912,
                    "terminals": [
                        2544901773184,
                        2544902163144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076232,
                    "terminals": [
                        2544901873224,
                        2544901826768
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494600,
                    "terminals": [
                        2544902278168,
                        2544902301400
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901379968,
                    "terminals": [
                        2544901785528,
                        2544901839560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076288,
                    "terminals": [
                        2544901681672,
                        2544901641384
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494656,
                    "terminals": [
                        2544901734472,
                        2544902357848
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380024,
                    "terminals": [
                        2544901437536,
                        2544901879960,
                        2544901880016,
                        2544902436624,
                        2544902198608,
                        2544901437312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076344,
                    "terminals": [
                        2544901831816,
                        2544902175152
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494712,
                    "terminals": [
                        2544901513288,
                        2544901787264,
                        2544901771392,
                        2544902278392,
                        2544902301456,
                        2544902452728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380080,
                    "terminals": [
                        2544901825928,
                        2544902275760,
                        2544902161800,
                        2544901494992
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076400,
                    "terminals": [
                        2544901829352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901494768,
                    "terminals": [
                        2544901738000,
                        2544902176440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380136,
                    "terminals": [
                        2544901542912,
                        2544902198272,
                        2544901542240
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076456,
                    "terminals": [
                        2544901437928,
                        2544901825256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380192,
                    "terminals": [
                        2544901871768,
                        2544902416200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076512,
                    "terminals": [
                        2544901839504,
                        2544901870256
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380248,
                    "terminals": [
                        2544902302912,
                        2544901737552,
                        2544901735368
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076568,
                    "terminals": [
                        2544901692496,
                        2544902320872
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380304,
                    "terminals": [
                        2544902415360,
                        2544901437480,
                        2544901437368,
                        2544901641328
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076624,
                    "terminals": [
                        2544901828112,
                        2544901474344,
                        2544902360256,
                        2544902415696
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380360,
                    "terminals": [
                        2544902277888,
                        2544901580896
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076680,
                    "terminals": [
                        2544901542296,
                        2544901543584,
                        2544901513904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380416,
                    "terminals": [
                        2544901736600,
                        2544902277664,
                        2544902255560
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076736,
                    "terminals": [
                        2544901475968,
                        2544901787544,
                        2544901787320,
                        2544901544424
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380472,
                    "terminals": [
                        2544901542408,
                        2544901692944,
                        2544902256680,
                        2544902300672,
                        2544902299720,
                        2544902278280,
                        2544901736152,
                        2544901735200,
                        2544902301512,
                        2544901543360,
                        2544901737440
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076792,
                    "terminals": [
                        2544901627184,
                        2544901643736
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380528,
                    "terminals": [
                        2544901579328,
                        2544902338040
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076848,
                    "terminals": [
                        2544901627352,
                        2544901544312
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380584,
                    "terminals": [
                        2544901735144,
                        2544901737496,
                        2544902379840,
                        2544902400096
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076904,
                    "terminals": [
                        2544901542072,
                        2544901543640
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380640,
                    "terminals": [
                        2544901623880,
                        2544902377936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902076960,
                    "terminals": [
                        2544901772848,
                        2544902277944,
                        2544902359136,
                        2544902454968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380696,
                    "terminals": [
                        2544901825032,
                        2544901495328,
                        2544901826824
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077016,
                    "terminals": [
                        2544901832320,
                        2544901623936
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380752,
                    "terminals": [
                        2544901580840,
                        2544901562208
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077072,
                    "terminals": [
                        2544901579272,
                        2544901496728,
                        2544901786200
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380808,
                    "terminals": [
                        2544901437592,
                        2544901475912,
                        2544901681728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077128,
                    "terminals": [
                        2544901435800,
                        2544901838776
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380864,
                    "terminals": [
                        2544901839896,
                        2544901692552,
                        2544902174872,
                        2544901826264,
                        2544901562320
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077184,
                    "terminals": [
                        2544901784856,
                        2544901873504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380920,
                    "terminals": [
                        2544901772568,
                        2544902437296
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077240,
                    "terminals": [
                        2544902276096,
                        2544901880520
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901380976,
                    "terminals": [
                        2544901494936,
                        2544902320760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077296,
                    "terminals": [
                        2544901826880,
                        2544901825984
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381032,
                    "terminals": [
                        2544902221440,
                        2544902436680
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077352,
                    "terminals": [
                        2544901473672,
                        2544901879512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381088,
                    "terminals": [
                        2544901786536,
                        2544901474792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077408,
                    "terminals": [
                        2544901736488,
                        2544902379504
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381144,
                    "terminals": [
                        2544901831424,
                        2544901580784
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077464,
                    "terminals": [
                        2544901873448,
                        2544902161128
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381200,
                    "terminals": [
                        2544902379560,
                        2544902257632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077520,
                    "terminals": [
                        2544901578880,
                        2544901878952,
                        2544902358744,
                        2544902173920,
                        2544901685032
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381256,
                    "terminals": [
                        2544902437688,
                        2544901879904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077576,
                    "terminals": [
                        2544901642560,
                        2544901691880
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381312,
                    "terminals": [
                        2544901734696,
                        2544902161352
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077632,
                    "terminals": [
                        2544901872048,
                        2544901772904
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381368,
                    "terminals": [
                        2544902453008,
                        2544902200512
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077688,
                    "terminals": [
                        2544901691936,
                        2544901826544
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381424,
                    "terminals": [
                        2544902377600,
                        2544902256960
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077744,
                    "terminals": [
                        2544902230984,
                        2544901831760
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381480,
                    "terminals": [
                        2544902339272,
                        2544902275144
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077800,
                    "terminals": [
                        2544902198552,
                        2544901544480
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381536,
                    "terminals": [
                        2544901735312,
                        2544901737384,
                        2544902414968
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077856,
                    "terminals": [
                        2544901558568,
                        2544901439048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381592,
                    "terminals": [
                        2544901775144,
                        2544901827048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077912,
                    "terminals": [
                        2544902378496,
                        2544901881640,
                        2544902176048
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381648,
                    "terminals": [
                        2544901690536,
                        2544901871096,
                        2544902438136
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902077968,
                    "terminals": [
                        2544901825368,
                        2544902453624
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381704,
                    "terminals": [
                        2544902437632,
                        2544902380120
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902078024,
                    "terminals": [
                        2544901880576,
                        2544902415416
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544901381760,
                    "terminals": [
                        2544901515696,
                        2544901693392
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902078080,
                    "terminals": [
                        2544901837320,
                        2544901837600,
                        2544901625728
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902078136,
                    "terminals": [
                        2544902436904,
                        2544901832376
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902078192,
                    "terminals": [
                        2544901682008,
                        2544901772792
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902078248,
                    "terminals": [
                        2544902231768,
                        2544901691488
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902078304,
                    "terminals": [
                        2544902230312,
                        2544901475632
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902078360,
                    "terminals": [
                        2544901773128,
                        2544902161016
                    ]
                },
                {
                    "_cls": "Node",
                    "id": 2544902078416,
                    "terminals": [
                        2544901827608,
                        2544902257296,
                        2544902436288
                    ]
                }
            ],
            "components": [
                {
                    "_cls": "Component",
                    "id": 2544902398024,
                    "name": "Ec1",
                    "vars": {},
                    "comp_type": "Voltage Measurement",
                    "lib_fqn": "Measurements.Voltage Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902380344,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902381520,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902381408,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid forming inverter (averaged).Ec1",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 11,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901472384,
                    "name": "frequency_diff3",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).BE1-25A Synchronizer (inverter).frequency_diff3",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901472328,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901734528,
                    "name": "Comparator1",
                    "vars": {},
                    "comp_type": "gen_comparator",
                    "lib_fqn": "Signal Processing.Logical Operations.Comparator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901693336,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901734472,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901693392,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901474176,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901513400,
                    "name": "Eb1",
                    "vars": {},
                    "comp_type": "Voltage Measurement",
                    "lib_fqn": "Measurements.Voltage Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901513344,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901544872,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901513288,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid forming inverter (averaged).Eb1",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 9,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902275312,
                    "name": "Hold after connect",
                    "vars": {
                        "result": [
                            "_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__out=_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__var;",
                            "_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__var=0;",
                            "if (_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__connect==0)_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__var=_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__in;else _grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__var=0;"
                        ],
                        "output_function": "_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__out=_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__var;",
                        "init_function": "_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__var=0;",
                        "update_function": "if (_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__connect==0)_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__var=_grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__in;else _grid_forming_inverter__averaged__be1_25a_synchronizer__inverter__hold_after_connect__var=0;"
                    },
                    "comp_type": "gen_c_function",
                    "lib_fqn": "Signal Processing.Functions and Tables.C function",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions_str",
                            "value": "in inherit;connect inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_labels",
                            "value": "[('in', True), ('connect', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_dimensions_str",
                            "value": "out inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "output_fnc",
                            "value": "/*Begin code section*/\nout = var;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_properties",
                            "value": "real in;int connect;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_properties",
                            "value": "real out;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "update_fnc",
                            "value": "/*Begin code section*/\nif (connect==0)\n    var = in;\nelse\n    var =0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "in_terminal_dimensions",
                            "value": "inherit;inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_fnc",
                            "value": "/*Begin code section*/\nvar = 0;\n/*End code section*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "out_terminal_labels",
                            "value": "[('out', True)]",
                            "vector": false,
                            "calc_type": "generic"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_inputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "global_variables",
                            "value": "real var;",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parameters",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "no_feed_outputs",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902275200,
                            "name": "connect",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "int",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902275256,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902275144,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902275480,
                    "name": "Termination",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902275424,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901771504,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901472720,
                    "name": "R0b1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901472664,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901472608,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901513680,
                    "name": "Constant7",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.001
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.001,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.001
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901513624,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901734864,
                    "name": "Product1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901734808,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901734696,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3,
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901734752,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902357512,
                    "name": "PID controller4",
                    "vars": {
                        "images": {
                            "PID": "pid_controller/pid.svg",
                            "PI": "pid_controller/pi.svg",
                            "PD": "pid_controller/pd.svg",
                            "P": "pid_controller/p.svg",
                            "I": "pid_controller/i.svg"
                        },
                        "controller_type": "PI",
                        "prop_value_map": {
                            "enb_output_limit_out": "True",
                            "lower_sat_lim": -0.35,
                            "upper_sat_lim": 0.35
                        }
                    },
                    "comp_type": "gen_pid_controller",
                    "lib_fqn": "Signal Processing.Extras.PID controller",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "kp",
                            "value": 0.03,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "kp_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_output_limit_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki",
                            "value": 2.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_sat_lim",
                            "value": 0.35,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "lower_sat_lim",
                            "value": -0.35,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_anti_windup_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "controller_type",
                            "value": "PI",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_out_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "filt_coef",
                            "value": 100.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "int_init_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "filt_init_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902357400,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902357456,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901560304,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901825088,
                    "name": "P_ref_ess",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "prop_entered_values": {
                            "signal_type": "real",
                            "min": -1000000.0,
                            "max": 1000000.0
                        }
                    },
                    "comp_type": "src_scada_input",
                    "lib_fqn": "Signal Processing.Sources.SCADA Input",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "min",
                            "value": -1000000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "format",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "max",
                            "value": 1000000.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "def_value",
                            "value": 10.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "unit",
                            "value": "kW",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901825032,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902218304,
                    "name": "Va2",
                    "vars": {},
                    "comp_type": "Voltage Measurement",
                    "lib_fqn": "Measurements.Voltage Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902218248,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902218136,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902200624,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid forming inverter (averaged).Va2",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902398528,
                    "name": "Xi_d",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 8968,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Xi_d",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902398472,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901579384,
                    "name": "Bus Join4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 2,
                        "port_lables": [
                            "in",
                            "in1"
                        ],
                        "i": 1,
                        "port_name": "in1",
                        "size": [
                            2
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 2,
                        "out_dimension": 2,
                        "types": [
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 2,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901579272,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901579328,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901579216,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                2
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901735032,
                    "name": "Termination1",
                    "vars": {},
                    "comp_type": "gen_terminator",
                    "lib_fqn": "Signal Processing.Sinks.Termination",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901734976,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901735424,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902300336,
                    "name": "dq to abc1",
                    "vars": {},
                    "comp_type": "dq to abc",
                    "lib_fqn": "Signal Processing.Extras.dq to abc",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902300168,
                            "name": "phase_a",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902299720,
                            "name": "wt",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902300224,
                            "name": "phase_c",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902300280,
                            "name": "q_input",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902300000,
                            "name": "d_input",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902300056,
                            "name": "phase_b",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902300112,
                            "name": "zero_input",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "ITEM_COMPONENT": "component"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "power_form",
                                    "value": "variant - Clarke's original",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "alignment",
                                    "value": "-pi/2",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "generic"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2544902300784,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902275816,
                    "name": "Sum1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+-",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+-",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902275760,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902275648,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902275704,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901832152,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901514016,
                    "name": "Gain11",
                    "vars": {
                        "gain": [
                            0.0019586857838867367
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0019586857838867367
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901513904,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901513960,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902161184,
                    "name": "S2",
                    "vars": {},
                    "comp_type": "Triple Pole Single Throw Contactor",
                    "lib_fqn": "Contactors.Ideal.Triple Pole Single Throw Contactor",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902160904,
                            "name": "ctrl_in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902160960,
                            "name": "c_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902161016,
                            "name": "c_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902161072,
                            "name": "b_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902161128,
                            "name": "a_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901775144,
                            "name": "b_out",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902160848,
                            "name": "a_in",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "Sa"
                                ],
                                "ITEM_COMPONENT": "component",
                                "ITEM_PORT": "port",
                                "ITEM_JUNCTION": "junction",
                                "terminal_position": [
                                    0,
                                    -128
                                ],
                                "WARNING_GENERAL": "General warning",
                                "ctrl_src": "Model",
                                "enable_fb_out": "False",
                                "execution_rate": "inherit"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "enable_fb_out",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "fb_out_type",
                                    "value": "real",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "initial_state",
                                    "value": "off",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "on_delay",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "ctrl_src",
                                    "value": "Model",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "off_delay",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Sa",
                                    "value": "1",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "Sa_logic",
                                    "value": "active high",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902415136,
                    "name": "Xi_b1",
                    "vars": {},
                    "comp_type": "Current Measurement",
                    "lib_fqn": "Measurements.Current Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902401552,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902415080,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902414968,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Grid forming inverter (averaged).Xi_b1",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 15,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901825424,
                    "name": "Product6",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "signs": "2",
                        "num_of_terminals": 2,
                        "forced_type_double": false
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901825312,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901825368,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901825256,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901560304,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902398864,
                    "name": "Sum13",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "++",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902398752,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902398808,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902398696,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901560304,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901784520,
                    "name": "Va",
                    "vars": {},
                    "comp_type": "Voltage Measurement",
                    "lib_fqn": "Measurements.Voltage Measurement",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901784464,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901784352,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901738168,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "prop_names": [
                                    "host_device",
                                    "output_to_device"
                                ],
                                "ITEM_COMPONENT": "component",
                                "operator": "greater",
                                "threshold": 0.0,
                                "cmp_abs_value": "False",
                                "bw_limit": "False"
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_index",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "cmp_abs_value",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_var_nb",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "visible",
                                    "value": true,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "feed_forward",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "sig_output",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "override_signal_name",
                                    "value": false,
                                    "vector": false,
                                    "calc_type": "bool"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "signal_name",
                                    "value": "Va",
                                    "vector": false,
                                    "calc_type": "signal_name"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "bw_limit",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": 0.001,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "frequency",
                                    "value": 10000.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "addr",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "uint"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "comparator_enable",
                                    "value": "False",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "dev_cpl_msr",
                                    "value": "false",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "operator",
                                    "value": "greater",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "threshold",
                                    "value": 0.0,
                                    "vector": false,
                                    "calc_type": "real"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "output_to_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "host_device",
                                    "value": "0",
                                    "vector": false,
                                    "calc_type": "string"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902218696,
                    "name": "Cb1",
                    "vars": {},
                    "comp_type": "pas_capacitor",
                    "lib_fqn": "Passive Components.Capacitor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_voltage",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "capacitance",
                            "value": 0.00015,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902218640,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902218584,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902357960,
                    "name": "Signal switch1",
                    "vars": {
                        "type_mapping": {
                            "uint": {
                                "uint": "uint",
                                "int": "int",
                                "real": "real"
                            },
                            "int": {
                                "uint": "int",
                                "int": "int",
                                "real": "real"
                            },
                            "real": {
                                "uint": "real",
                                "int": "real",
                                "real": "real"
                            }
                        },
                        "type_input_1": "real",
                        "type_input_2": "real",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "in1_len": 1,
                        "in2_len": 1,
                        "ctrl_len": 1,
                        "out_size": 1,
                        "name": "_grid_forming_inverter__averaged__controller_outer_voltage_loop___inner_current_loop_inner_current_control_loop_signal_switch1",
                        "out_list": [
                            "_grid_forming_inverter__averaged__controller_outer_voltage_loop___inner_current_loop_inner_current_control_loop_signal_switch1__out"
                        ],
                        "in2_sp_type_value": "real",
                        "criterion": "ctrl >= threshold",
                        "threshold": 0.5
                    },
                    "comp_type": "sys_signal_switch",
                    "lib_fqn": "Signal Processing.System.Signal switch",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "threshold",
                            "value": 0.5,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "criterion",
                            "value": "ctrl >= threshold",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902357904,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902357792,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902357848,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902357736,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901474176,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902276152,
                    "name": "Gain4",
                    "vars": {
                        "gain": [
                            0.0026525823848649226
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0026525823848649226
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902276096,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902276040,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902415472,
                    "name": "Gain3",
                    "vars": {
                        "gain": [
                            0.0026525823848649226
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0026525823848649226
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902415360,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902415416,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901825704,
                    "name": "Constant4",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.0001
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.0001,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.0001
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901825648,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902161576,
                    "name": "Bus Split1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "num_of_outputs": 3,
                        "port_lables": [
                            "out",
                            "out1",
                            "out2"
                        ],
                        "i": 2,
                        "port_name": "out2",
                        "terminal_dimension_list": [
                            1,
                            1,
                            1
                        ],
                        "terminal_name": "out2"
                    },
                    "comp_type": "gen_bus_split",
                    "lib_fqn": "Signal Processing.System.Bus Split",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "outputs",
                            "value": [
                                3
                            ],
                            "vector": true,
                            "calc_type": "int"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902161408,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902161464,
                            "name": "out1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902161352,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                3,
                                3
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902161520,
                            "name": "out2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901514520,
                    "name": "Ea_1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Ea_1",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901514464,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902219032,
                    "name": "Gain14",
                    "vars": {
                        "gain": [
                            200000.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                200000.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902218920,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902218976,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902358296,
                    "name": "Relational operator4",
                    "vars": {
                        "relational_op": "<",
                        "images": {
                            "==": "relational/equal.svg",
                            "!=": "relational/not_equal.svg",
                            "<=": "relational/less_than_equal_to.svg",
                            ">=": "relational/greater_than_equal_to.svg",
                            "<": "relational/less_than.svg",
                            ">": "relational/greater_than.svg"
                        },
                        "in_size": 1,
                        "in1_size": 1,
                        "out_size": 1
                    },
                    "comp_type": "gen_rel_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Relational operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "relational_op",
                            "value": "<",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902358184,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902358240,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902358128,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902399256,
                    "name": "Gain12",
                    "vars": {
                        "gain": [
                            0.0019586857838867367
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0019586857838867367
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902399144,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902399200,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901784912,
                    "name": "Lgrida_1",
                    "vars": {},
                    "comp_type": "pas_inductor",
                    "lib_fqn": "Passive Components.Inductor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inductance",
                            "value": 0.0015,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "initial_current",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "pole_shift_ignore",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901784856,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901784800,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902276488,
                    "name": "Sum4",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "++",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902276376,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902276432,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902276320,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544902199448,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902415752,
                    "name": "Constant1",
                    "vars": {
                        "value": {
                            "_cls": "ndarray",
                            "value": [
                                0.0
                            ]
                        },
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "size": 1,
                        "out_type": "real",
                        "sc_value": 0.0,
                        "signal_type": "real"
                    },
                    "comp_type": "src_constant",
                    "lib_fqn": "Signal Processing.Sources.Constant",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "real",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "value",
                            "value": [
                                0.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902415696,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901473784,
                    "name": "PID controller2",
                    "vars": {
                        "images": {
                            "PID": "pid_controller/pid.svg",
                            "PI": "pid_controller/pi.svg",
                            "PD": "pid_controller/pd.svg",
                            "P": "pid_controller/p.svg",
                            "I": "pid_controller/i.svg"
                        },
                        "controller_type": "PI",
                        "prop_value_map": {
                            "enb_output_limit_out": "True",
                            "lower_sat_lim": -1.0,
                            "upper_sat_lim": 1.0
                        }
                    },
                    "comp_type": "gen_pid_controller",
                    "lib_fqn": "Signal Processing.Extras.PID controller",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "controller_type",
                            "value": "PI",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "filt_init_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_output_limit_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kp",
                            "value": 0.01,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "kp_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "upper_sat_lim",
                            "value": 1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "lower_sat_lim",
                            "value": -1.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki",
                            "value": 0.002,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "ki_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "enb_anti_windup_out",
                            "value": "True",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_out_type",
                            "value": "inherit",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "kd_source",
                            "value": "internal",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "filt_coef",
                            "value": 100.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "int_init_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901473672,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901473728,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901474176,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901826040,
                    "name": "Gain20",
                    "vars": {
                        "gain": [
                            200000.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                200000.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901825928,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901825984,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902161912,
                    "name": "Gain15",
                    "vars": {
                        "gain": [
                            200000.0
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                200000.0
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902161800,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902161856,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901514856,
                    "name": "Sum3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901514800,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901514688,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901514744,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901474176,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902219368,
                    "name": "Vb_inv",
                    "vars": {},
                    "comp_type": "Signal Controlled Voltage Source",
                    "lib_fqn": "Sources.Signal Controlled Voltage Source",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902219312,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902219088,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [
                                1
                            ],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902219256,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {},
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "real"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902358632,
                    "name": "Sum3",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "++",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902358576,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902358464,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902358520,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544902199448,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901785248,
                    "name": "Product5",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "new_value_actual": "\u2715\u00f7",
                        "signs": "*/",
                        "num_of_terminals": 2,
                        "forced_type_double": true
                    },
                    "comp_type": "gen_product",
                    "lib_fqn": "Signal Processing.Math Operations.Product",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "*/",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901785136,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901785192,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901785080,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901560304,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902399648,
                    "name": "Bus Join1",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_inputs": 3,
                        "port_lables": [
                            "in",
                            "in1",
                            "in2"
                        ],
                        "i": 2,
                        "port_name": "in2",
                        "size": [
                            3
                        ],
                        "ERROR_TERMINAL_INVALID_INPUT_TYPE": "Component input terminals must be of same type",
                        "num_of_inputs": 3,
                        "out_dimension": 3,
                        "types": [
                            "real",
                            "real",
                            "real"
                        ]
                    },
                    "comp_type": "gen_bus_join",
                    "lib_fqn": "Signal Processing.System.Bus Join",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 3,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902399536,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902399424,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                3
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902399592,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902399480,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902276824,
                    "name": "Gain6",
                    "vars": {
                        "gain": [
                            0.00015
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.00015
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902276768,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902276712,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901560304,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901580616,
                    "name": "Vs4",
                    "vars": {
                        "number_of_terminals": 0
                    },
                    "comp_type": "src_voltage",
                    "lib_fqn": "Sources.Voltage Source",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "sig_input",
                            "value": "False",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "type",
                            "value": "signal generator",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "param_set",
                            "value": "1phase",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "parent_label",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "spc_nb",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.0001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "cpd_visible",
                            "value": true,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "enable_snb",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "snb_type",
                            "value": "R2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "R2",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "L1",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_source_nature",
                            "value": "Sine",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_const_value",
                            "value": 0.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_rms_value",
                            "value": 480.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_frequency",
                            "value": 60.0,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "init_phase",
                            "value": -118.42920367320511,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901580560,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901580504,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901826376,
                    "name": "Sum6",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "nmb_of_signs": 2,
                        "out_size": 1,
                        "signs": "++",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "2",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901826320,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901826208,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901826264,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901474176,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901736264,
                    "name": "abc to dq1",
                    "vars": {},
                    "comp_type": "abc to dq",
                    "lib_fqn": "Signal Processing.Extras.abc to dq",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901735480,
                            "name": "vc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901735984,
                            "name": "d_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901736040,
                            "name": "zero_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901736096,
                            "name": "vb",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901736152,
                            "name": "wt",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901736208,
                            "name": "q_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901735928,
                            "name": "va",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "disable_filter": "True",
                                "ITEM_COMPONENT": "component",
                                "ITEM_JUNCTION": "junction",
                                "ITEM_CONNECTION": "connection",
                                "ITEM_COMMENT": "comment",
                                "ITEM_PORT": "port",
                                "Ts": 0.001
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "power_form",
                                    "value": "variant - Clarke's original",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "alignment",
                                    "value": "-pi/2",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "disable_filter",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "initial_filter_output",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "wn_LPFdq",
                                    "value": 1000,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "generic"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2544901693224,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902219592,
                    "name": "Rgrid2",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.1,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902219536,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902219480,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902358856,
                    "name": "R17",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 10000.0,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902358800,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902358744,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": null,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902416256,
                    "name": "Xi_q_ref",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.Xi_q_ref",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902416200,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901474512,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902277048,
                    "name": "Abs5",
                    "vars": {
                        "in_size": 1,
                        "out_size": 1
                    },
                    "comp_type": "gen_abs",
                    "lib_fqn": "Signal Processing.Math Operations.Abs",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902276992,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902276936,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902301624,
                    "name": "abc to dq1",
                    "vars": {},
                    "comp_type": "abc to dq",
                    "lib_fqn": "Signal Processing.Extras.abc to dq",
                    "composite": true,
                    "properties": [],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902301288,
                            "name": "va",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902300840,
                            "name": "vc",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902301344,
                            "name": "d_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902301400,
                            "name": "zero_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902301456,
                            "name": "vb",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902301512,
                            "name": "wt",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902301568,
                            "name": "q_axis",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [
                        {
                            "_cls": "Mask",
                            "vars": {
                                "disable_filter": "True",
                                "ITEM_COMPONENT": "component",
                                "ITEM_JUNCTION": "junction",
                                "ITEM_CONNECTION": "connection",
                                "ITEM_COMMENT": "comment",
                                "ITEM_PORT": "port",
                                "Ts": 0.001
                            },
                            "properties": [
                                {
                                    "_cls": "Property",
                                    "name": "power_form",
                                    "value": "variant - Clarke's original",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "alignment",
                                    "value": "-pi/2",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "disable_filter",
                                    "value": "True",
                                    "vector": false,
                                    "calc_type": "string"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "initial_filter_output",
                                    "value": 0,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "wn_LPFdq",
                                    "value": 1000,
                                    "vector": false,
                                    "calc_type": "generic"
                                },
                                {
                                    "_cls": "Property",
                                    "name": "execution_rate",
                                    "value": "inherit",
                                    "vector": false,
                                    "calc_type": "generic"
                                }
                            ]
                        }
                    ],
                    "parent_comp_id": 2544902278616,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901785584,
                    "name": "Ra1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.03,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901785472,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901785528,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902162416,
                    "name": "Uq",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.Uq",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902162360,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901474512,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901826600,
                    "name": "Rc1",
                    "vars": {},
                    "comp_type": "pas_resistor",
                    "lib_fqn": "Passive Components.Resistor",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "resistance",
                            "value": 0.03,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901826488,
                            "name": "p_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901826544,
                            "name": "n_node",
                            "kind": "pe",
                            "dimension": [],
                            "direction": null,
                            "sp_type": null,
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902301792,
                    "name": "Clock1",
                    "vars": {},
                    "comp_type": "src_clock",
                    "lib_fqn": "Signal Processing.Sources.Clock",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902301736,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901580952,
                    "name": "Sum2",
                    "vars": {
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "out_size": 1,
                        "signs": "+-",
                        "num_of_inputs": 2
                    },
                    "comp_type": "gen_sum",
                    "lib_fqn": "Signal Processing.Math Operations.Sum",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signs",
                            "value": "+-",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901580840,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901580896,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1,
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901580784,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902359192,
                    "name": "Gain5",
                    "vars": {
                        "gain": [
                            0.0025527320620452976
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0025527320620452976
                            ],
                            "vector": true,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902359080,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902359136,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902400152,
                    "name": "Xi_q",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 8965,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Xi_q",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902400096,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901515472,
                    "name": "Ec_1",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Ec_1",
                            "vector": false,
                            "calc_type": "signal_name"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901515416,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901579048,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902277384,
                    "name": "Gain9",
                    "vars": {
                        "gain": [
                            0.0025527320620452976
                        ],
                        "multiplication": "Element-wise(K.*u)",
                        "gain_size": 1,
                        "gain_shape": [
                            1
                        ],
                        "out_size": 1,
                        "in_size": 1
                    },
                    "comp_type": "gen_gain",
                    "lib_fqn": "Signal Processing.Math Operations.Gain",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "multiplication",
                            "value": "Element-wise(K.*u)",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "gain",
                            "value": [
                                0.0025527320620452976
                            ],
                            "vector": true,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902277272,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544902277328,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901495272,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544901736768,
                    "name": "Logical operator1",
                    "vars": {
                        "operator": "AND",
                        "ERROR_PROPERTY_VALUE_INVALID": "Invalid property value",
                        "inputs": 4,
                        "out_size": {
                            "_cls": "int32",
                            "value": 1
                        },
                        "num_of_inputs": 4
                    },
                    "comp_type": "gen_logic_op",
                    "lib_fqn": "Signal Processing.Logical Operations.Logical operator",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "operator",
                            "value": "AND",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "inputs",
                            "value": 4,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544901736488,
                            "name": "out",
                            "kind": "sp",
                            "dimension": [
                                {
                                    "_cls": "int32",
                                    "value": 1
                                }
                            ],
                            "direction": "out",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901736544,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901736600,
                            "name": "in1",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901736656,
                            "name": "in2",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        },
                        {
                            "_cls": "Terminal",
                            "id": 2544901736712,
                            "name": "in3",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901472496,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902220096,
                    "name": "ED_ctrl",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false,
                        "out_size": 1
                    },
                    "comp_type": "gen_probe",
                    "lib_fqn": "Signal Processing.Sinks.Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "signal_type",
                            "value": "generic",
                            "vector": false,
                            "calc_type": "string"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "streaming_er_idx",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "execution_rate",
                            "value": 0.001,
                            "vector": false,
                            "calc_type": "real"
                        },
                        {
                            "_cls": "Property",
                            "name": "addr",
                            "value": 0,
                            "vector": false,
                            "calc_type": "uint"
                        },
                        {
                            "_cls": "Property",
                            "name": "override_signal_name",
                            "value": false,
                            "vector": false,
                            "calc_type": "bool"
                        },
                        {
                            "_cls": "Property",
                            "name": "signal_name",
                            "value": "Grid forming inverter (averaged).Controller.Outer Voltage Loop + Inner Current Loop.Outer voltage control loop.ED_ctrl",
                            "vector": false,
                            "calc_type": "signal_name"
                        }
                    ],
                    "terminals": [
                        {
                            "_cls": "Terminal",
                            "id": 2544902220040,
                            "name": "in",
                            "kind": "sp",
                            "dimension": [
                                1
                            ],
                            "direction": "in",
                            "sp_type": "real",
                            "feedthrough": true,
                            "conn_names": []
                        }
                    ],
                    "masks": [],
                    "parent_comp_id": 2544901560304,
                    "target_cpu": "user_sp_cpu",
                    "selected_for_export": false
                },
                {
                    "_cls": "Component",
                    "id": 2544902416704,
                    "name": "Digital Probe6",
                    "vars": {
                        "ITEM_PROPERTY": "property",
                        "streaming_en": false
                    },
                    "comp_type": "gen_digital_probe",
                    "lib_fqn": "Signal Processing.Sinks.Digital Probe",
                    "composite": false,
                    "properties": [
                        {
                            "_cls": "Property",
                            "name": "streaming_en",
                            "value": false,
